          (k4 > 0 && k4 < 1 ? 'Acima do máximo da faixa a nota não zera de uma vez: cai em linha reta de metade a zero até o máximo ÷ ' + F.num(k4, 1) + ' (' + limSup('teto') + '; ' + limSup('tetoRadial') + '; ' + limSup('linear') + '), e o alerta de T50/L só sai acima disso, ' +
          'porque o T50 do app é limite superior (o Fundamentals 2021, p. 20.5, traz como prática aceita reduzir em 30 % o alcance calculado quando ele cai na zona 4; tratar o T50 como limite superior e pôr a borda em máx ÷ 0,7 é critério do app). No exemplo de seleção da TROX C2-005, p. 4 (ADLR 4, 900 m³/h, L = 2,2 m, que o catálogo chama de alcance até v_L = 0,4 m/s), o app, lendo esse L como o comprimento característico, calcula T50/L de 1,58: acima de 1,2 e dentro de 1,2 ÷ 0,7 = 1,71. ' +
          'Abaixo do mínimo nada mudou: nota zero e alerta.' : 'Fora da faixa, acima ou abaixo: nota zero e alerta.'),
        fonte: t.fonte + '. Borda de cima: ' + t.bordaSuperior.fonte, situacao: 'fonte secundária (guia de fabricante); premissa declarada, sem confirmação do fabricante; CONFERIR no HVAC Applications' },
      { id: 'L', titulo: 'Comprimento característico L',
        texto: 'L é a distância do difusor à parede ou ao plano de encontro com o jato do difusor vizinho (metade do espaçamento), em cada direção do jato.',
        fonte: n.ashrae.comprimentoCaracteristico.fonte, situacao: 'fonte secundária (Price, Titus; Krueger atribui ao Fundamentals 2001); CONFERIR no HVAC Applications' },
      { id: 'fator0707', titulo: 'Montagem suspensa: alcance × ' + F.num(n.ashrae.jato.fatorLivre.valor, 3),
        texto: 'Sem forro, o alcance do catálogo (jato aderido ao teto) é multiplicado por ' + F.num(n.ashrae.jato.fatorLivre.valor, 3) + '. A equação vale para jato livre não circular; o app aplica o mesmo fator ao ADLR, de jato radial. ' +
          'O texto da C2-005 não traz correção para montagem suspensa (as tabelas C2-006 e C2-007 valem para pé-direito de 3 m). A TROX publica a mesma relação para os difusores de teto de jato rotacional da alta indução: × 0,71 no VDW abaixo de teto contínuo e × 1,4 no VD rente ao forro.',
        fonte: 'ASHRAE Fundamentals 2021, p. 20.7, l. 20; apoio do mesmo fabricante: TROX 2/7/EN/6, p. 13, 14 e 16 a 19; TROX 2/8/P/2, p. 9',
        situacao: 'premissa declarada, sem confirmação do fabricante, com o apoio das duas relações publicadas para a alta indução' },
      { id: 'atenuacao', titulo: 'Atenuação natural do ambiente',
        texto: 'O dB(A) das tabelas TROX é nível de potência sonora (LN); o nível no ambiente é LN − atenuação do ambiente + 10·log n. A atenuação é um modelo ajustado ao gráfico do catálogo, com a forma da equação de campo sonoro em recinto (Q = 2; R = 0,732·V\'^(2/3)), calibrado no exemplo impresso (cerca de 7 dB(A) a 2,0 m em 200 m³; V\' é o volume do local, como diz o texto da TROX C2-005, p. 5, embora o eixo do gráfico traga o rótulo "V [m³/h]"). ' +
          'Erro medido: ' + g.erro + '; os 3 pontos fora de ±1,5 dB estão a 1 m, em volumes de 500 a 2000 m³, onde o modelo atenua até 1,6 dB a mais que o gráfico. ' +
          'O gráfico é conservador: a equação de Schultz (Fundamentals 2021, p. 8.9, l. 13, ±2 dB) dá 10,6 dB a 500 Hz para 2 m e 200 m³, contra cerca de 7 dB(A) do catálogo.',
        fonte: 'TROX ' + g.fonte + '; forma do modelo: ASHRAE Fundamentals 2021, p. 8.8, l. 96; ASHRAE Fundamentals 2021, p. 8.9, l. 13', situacao: 'premissa declarada, com o erro medido nos 41 pontos do gráfico' },
      { id: 'velocidades', titulo: 'Velocidades de prática nas bocas e nas grelhas',
        texto: 'As faixas de velocidade efetiva nas bocas de insuflamento, por aplicação, são prática de projeto sem documento (procuradas em toda a biblioteca e não achadas). As de velocidade de face no retorno, por posição (área bruta), vêm do guia da Krueger (2012, p. a1-14), que as atribui ao Fundamentals 2001 (fonte secundária). Ficam em Referências, só para leitura. ' +
          'No índice do insuflamento a velocidade na boca ' + (cfg.indice.velocidadeBocaNeutra ? 'é neutra entre a mínima e o máximo da aplicação' : 'pontua pela posição na faixa') +
          (fr ? '; no retorno acima da zona ocupada a nota é cheia de ' + F.num(fr.min, 1) + ' a ' + F.num(fr.max, 1) + ' m/s (velocidade no núcleo, Design Manual for Hospitals and Clinics, 2013, p. 192)' : '') + '. ' +
          'A velocidade de face do retorno é calculada sobre a área nominal H × L: os catálogos TROX da biblioteca não publicam a área efetiva das grelhas (a TROX C1-002, p. 2, dá V = Veff × Seff × 3600, sem a Seff de cada grelha). ' +
          'Efeito medido: com o núcleo a 85 % da área nominal, a 1ª opção de retorno mudaria em 13 dos 15 casos de referência (em 10 deles, um tamanho acima; no I3 troca de forma e no I4 e no D1 troca de família), com o ruído de 0 a 8 dB menor; com a premissa de hoje a 1ª opção fica entre 1,51 e 1,86 m/s, e mesmo com o núcleo a 75 % da área a velocidade no núcleo ficaria entre 2,0 e 2,5 m/s.',
        fonte: 'Insuflamento: ' + n.bocas.insuflamento.fonte + '. Retorno: ' + n.bocas.retornoFace.fonte, situacao: 'insuflamento: prática de projeto, sem documento, CONFERIR; retorno: fonte secundária. Área de referência do retorno: premissa declarada, sem confirmação do fabricante' },
      { id: 'draft', titulo: 'Corrente de ar (PD)',
        texto: 'Alerta quando PD passa de ' + cfg.draft.pdMax + ' %, com intensidade de turbulência de ' + cfg.draft.Tu + ' %. A equação é da ASHRAE; o capítulo não dá limite de PD nem turbulência típica (a Fig. 11 traz a curva de 15 %): os dois números são critério do app. ' +
          'A 24 °C, PD de ' + cfg.draft.pdMax + ' % corresponde a ' + F.num(vPd, 2) + ' m/s; a NBR 16401-2, p. 21, l. 18, admite ' + F.num(vNbr, 2) + ' m/s a 24 °C sem controle local, e é esse o limite que reprova (verificação da velocidade na zona ocupada). ' +
          'Por isso o alerta de corrente de ar informa e não decide: aparece na tela, desconta ' + F.num((1 - cfg.indice.fatorAlerta) * 100, 0) + ' % da nota e, desde a v2.1.3, não conta na guarda do desempate por menos peças.',
        fonte: 'ASHRAE Fundamentals 2021, p. 9.15, l. 68; NBR 16401-2, p. 21, l. 18 (limite de velocidade)', situacao: 'critério do app, sem norma (ISO 7730 e ASHRAE 55 ausentes da biblioteca)' },
      { id: 'indice', titulo: 'Índice do insuflamento: pesos e desempate por menos peças',
        texto: 'Pesos (de 100): T50/L ' + F.num(w.t50L, 0) + ', folga acústica ' + F.num(w.acustica, 0) + ', folga de perda de carga ' + F.num(w.dp, 0) + ', zona ocupada ' + F.num(w.zona, 0) + ', velocidade na boca ' + F.num(w.velocidade, 0) + ' e economia de peças ' + F.num(w.pecas, 0) + ' (até a v2.1.2: T50/L 30 e peças 10). ' +
          (de && de.faixa > 0 ? 'Nas ' + de.posicoes + ' primeiras posições, entre as alternativas a até ' + F.num(de.faixa, 0) + ' pontos da de maior nota vem antes a de menos peças (até a v2.1.2 a faixa era de 2 pontos), desde que não seja reprovada' + (de.guardaAlertas ? ' nem tenha mais alertas que a de maior nota' + ((de.guardaIgnora || []).indexOf('draft') >= 0 ? ' (o de corrente de ar não entra nessa conta)' : '') : '') + '. ' +
          'A faixa cabe na incerteza dos dados, medida pelo app: ±2 dB de diferença entre a tabela e o gráfico do catálogo valem até ' + F.num(2 / cfg.indice.folgaAcustica * w.acustica, 0) + ' pontos na parcela de ruído, e ±10 % na velocidade (erro declarado do modelo do app ajustado ao gráfico v_H × H1 da TROX C2-005, p. 4) valem até ' + F.num(0.10 / cfg.indice.margemZona * w.zona, 0) + ' na da zona ocupada. ' : '') +
          'Pesos e faixa são critério do app, sem norma, ajustados na v2.1.3 contra os 15 casos de referência (seção 6.3 da metodologia).',
        fonte: 'critério do app, sem norma; os dois números de incerteza são medições do app, não do catálogo: erro declarado do modelo ajustado ao gráfico v_H × H1 da TROX C2-005, p. 4 (±10 %), e diferença medida entre as tabelas C2-006 e C2-007 e os gráficos da TROX C2-005, p. 5 (±2 dB)', situacao: 'critério do app, sem norma, com o efeito medido nos 15 casos de referência' },
      { id: 'areaTecnica', titulo: F.num(tec.dba, 0) + ' dB(A) em área técnica',
        texto: 'A Tabela 3 da NBR 10152 não traz área técnica, casa de máquinas nem indústria. O limite de ' + F.num(tec.dba, 0) + ' dB(A) da aplicação "' + tec.nome + '" pode ser editado.',
        fonte: 'sem norma', situacao: 'valor de projeto, sem norma' },
      { id: 'reprovacoes', titulo: 'Três reprovações de prática de projeto',
        texto: 'Reprovam a alternativa sem base em norma: alcance máximo acima de 1,5 × a altura de instalação; alcance acima de 2 × L; velocidade na boca acima do máximo da classe da aplicação. ' +
          'Nos difusores de alta indução (FD, VDW, VD) as três são só informativas.',
        fonte: 'sem fonte na biblioteca (metodologia de referência, seção 6; NBR 6401 ausente)', situacao: 'prática de projeto; reavaliar com a NBR 6401 ou o ASHRAE Applications' },
      { id: 'eq2', titulo: 'Limite de velocidade entre 23 e 25,5 °C',
        texto: 'O app calcula o limite pela Equação (2) da NBR 16401-2, p. 21, l. 25, com a temperatura operativa de projeto: a alínea fala em temperatura operativa e a equação impressa traz t_a. ' +
          'Nas pontas o resultado é limitado a 0,20 e 0,80 m/s, os valores das alíneas c) e a); a equação pura dá 0,19 m/s a 23 °C e 0,87 m/s a 25,5 °C (a 24 °C dá 0,32 m/s nos dois casos). ' +
          'Pelas exceções de 6.3.2.4, o limite não vale para ocupantes acima de 1,3 met e de 0,7 clo ao mesmo tempo, e o da alínea c) não vale acima de 0,7 clo ou acima de 1,3 met; a Figura 4 traz as zonas de 0,5 e 1,0 clo; o app não verifica vestimenta nem atividade.',
        fonte: 'NBR 16401-2, p. 21, l. 23 a 27 e 30 (alíneas a) a c) e Equação (2)); NBR 16401-2, p. 20, l. 19 (Figura 4)', situacao: 'interpretação declarada do app' },
      { id: 'leiturasCatalogo', titulo: 'Leituras de catálogo que são interpretação ou extrapolação',
        texto: '(a) As tabelas de teto (C2-006 e TROX C2-007, p. 1) dão só "velocidade final mínima 0,3 m/s e máxima 0,5 m/s"; o app liga o alcance a 0,5 m/s ao alcance mínimo e o a 0,3 m/s ao máximo. ' +
          '(b) O "nível sonoro" das tabelas é potência sonora (LN), como dizem a TROX C2-005, p. 5, e a TROX C1-002, p. 1. ' +
          '(c) VDW 825 × 72: a curva de referência de 450 l/s fica além das curvas impressas (até 400 l/s): é extrapolação. ' +
          '(d) VD 1050: o máximo de 1.900 l/s vem do diagrama de v_L; o de v_H1 vai até 1.600 l/s e, acima disso, v_H1 é extrapolado (com nota no cálculo). ' +
          '(e) As curvas do VDW foram lidas na imagem do catálogo: erro de leitura de ±5 %, até +6 % (lado seguro) na perda de carga dos tamanhos 300 × 8 e 400 × 16 de entrada lateral.',
        fonte: 'TROX C2-006, p. 1; TROX C2-007, p. 1; TROX C2-005, p. 5; TROX C1-002, p. 1; TROX 2/7/EN/6, p. 8 a 11; TROX 2/8/P/2; releitura das retas do VDW por script (sessão T2a)', situacao: 'premissa declarada (a, c, d); citação (b); erro medido (e)' },
      { id: 'operativa', titulo: 'Temperatura operativa igual à temperatura do ar',
        texto: 'Os limites de velocidade da NBR 16401-2 usam a temperatura operativa. Quando o ambiente vem da carga térmica, entra a temperatura interna do ar de lá: premissa de temperatura radiante média igual à do ar (t_o = A·t_a + (1 − A)·t_r). Com superfícies muito quentes ou frias (vidro, cobertura), digite a temperatura operativa.',
        fonte: 'NBR 16401-2, p. 33, l. 28; NBR 16401-2, p. 34, l. 10 e Tabela 14', situacao: 'premissa declarada' }
    ];
  }

  D.motor.premissas = premissas;
})(window.Difusores);

</script>
<script>
/* ==== js/motor/ar.js ==== */
/* Grandezas do ar e do ambiente. */
(function (D) {
  'use strict';
  var F = D.util.fmt;
  var CP_AR = 1006, CP_VAPOR = 1860; // J/(kg·K): ar seco e vapor d'água (ASHRAE Fundamentals 2021 cap. 1, Eq. 30)
  var UR_PADRAO = 50;                // %, quando a entrada não traz a umidade relativa do ambiente

  // Pressão de saturação do vapor sobre água líquida (Pa): ASHRAE Fundamentals 2021 cap. 1, Eq. (6)
  function pws(tC) {
    var T = tC + 273.15;
    return Math.exp(-5.8002206e3 / T + 1.3914993 - 4.8640239e-2 * T + 4.1764768e-5 * T * T - 1.4452093e-8 * T * T * T + 6.5459673 * Math.log(T));
  }

  // Temperatura operativa de projeto: a informada ou o padrão da NBR 16401-1 (resfriamento ou aquecimento)
  function tempOperativa(e) {
    var to = e.ar.to, ci = D.dados.normas.nbr16401_1.condicoesInternas;
    if (to === undefined || to === null || isNaN(to)) to = e.ar.dT < 0 ? ci.toPadraoAquecimento : ci.toPadraoResfriamento;
    return to;
  }

  /* Umidade absoluta e calor específico do ar úmido do ambiente, pela temperatura, pela umidade
   * relativa (e.ar.ur, em %; padrão 50) e pela pressão da altitude. */
  function umidade(e, r) {
    var z = e.ar.z || 0, to = tempOperativa(e), ur = e.ar.ur > 0 && e.ar.ur <= 100 ? e.ar.ur : UR_PADRAO;
    var p = 101325 * Math.pow(1 - 2.25577e-5 * z, 5.2559), ps = pws(to), pv = ur / 100 * ps;
    var w = 0.621945 * pv / (p - pv), cp = CP_AR + CP_VAPOR * w;
    if (r) r.passo({
      grupo: 'ar', titulo: 'Umidade absoluta do ar do ambiente',
      formula: 'w = 0,621945 · pv / (p − pv);  pv = UR · pws(t)',
      subst: 'pws(' + F.num(to, 1) + ' °C) = ' + F.num(ps, 0) + ' Pa; pv = ' + F.num(ur, 0) + ' % · ' + F.num(ps, 0) + ' = ' + F.num(pv, 0) + ' Pa; p = ' + F.num(p, 0) + ' Pa (' + F.num(z, 0) + ' m)',
      valor: w, unidade: 'kg/kg', casas: 5, fonte: 'ASHRAE Fundamentals 2021, p. 1.1, l. 84 (pressão × altitude), (6) (pressão de saturação) e (20) (umidade absoluta)'
    });
    if (r) r.passo({
      grupo: 'ar', titulo: 'Calor específico do ar úmido',
      formula: 'cp = 1006 + 1860 · w',
      subst: 'cp = 1006 + 1860 · ' + F.num(w, 5),
      valor: cp, unidade: 'J/(kg·°C)', casas: 1, fonte: 'ASHRAE Fundamentals 2021, p. 1.10, l. 41 (entalpia do ar úmido: h = 1,006·t + w·(2501 + 1,86·t))'
    });
    return { w: w, cp: cp, pws: ps, p: p, ur: ur, to: to };
  }

  // Massa específica do ar do ambiente: 1,2 kg/m³ ao nível do mar, corrigida pela pressão barométrica
  // da altitude (o ar do recinto está na temperatura de projeto, não na da atmosfera padrão)
  function rho(z, r) {
    var v = 1.2 * Math.pow(1 - 2.25577e-5 * z, 5.2559);
    if (r) r.passo({
      grupo: 'ar', titulo: 'Massa específica do ar do ambiente (altitude)',
      formula: 'ρ = 1,2 · p/p₀ = 1,2 · (1 − 2,25577·10⁻⁵ · z)^5,2559',
      subst: 'ρ = 1,2 · (1 − 2,25577·10⁻⁵ · ' + F.num(z, 0) + ')^5,2559',
      valor: v, unidade: 'kg/m³', casas: 3, fonte: 'ASHRAE Fundamentals 2021, p. 1.1, l. 84 (pressão barométrica × altitude); massa específica de referência sem correção de temperatura (convenção do ar padrão, a mesma da carga térmica e do app de redes; ao nível do mar ρ·cp = 1228 J/(m³·°C), a 0,2 % do 1,23 kJ/(m³·°C) do ar padrão, ASHRAE Fundamentals 2021, p. 18.15). Pela lei dos gases, na base de ar seco (a coerente com o cp usado), a 1.160 m a vazão sairia 2,8 % maior na condição do ambiente (24 °C, 50 %) e 0,7 % menor na do insuflamento (14 °C, mesma umidade absoluta); ao nível do mar, 2,5 % maior e 0,9 % menor'
    });
    return v;
  }

  /* Calcula as grandezas do ambiente a partir da entrada. */
  function ambiente(e, r) {
    var g = {}, N = D.motor.normas;
    g.C = e.geo.C; g.W = e.geo.W; g.H = e.geo.H; g.Hinst = e.geo.Hinst;
    g.zona = N ? N.zonaOcupada(e.geo.postura || 'emPe', e.geo.paredesExternas) : { altura: 1.8, recuo: {} };
    g.zo = e.geo.zo > 0 ? e.geo.zo : g.zona.altura;
    g.area = g.C * g.W;
    g.volume = g.area * g.H;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Área do ambiente', formula: 'A = C · L', subst: 'A = ' + F.num(g.C, 2) + ' · ' + F.num(g.W, 2), valor: g.area, unidade: 'm²', casas: 2, fonte: 'Geometria' });
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Volume do ambiente', formula: 'V = A · H', subst: 'V = ' + F.num(g.area, 2) + ' · ' + F.num(g.H, 2), valor: g.volume, unidade: 'm³', casas: 1, fonte: 'Geometria' });
    g.rho = rho(e.ar.z || 0, r);
    g.dT = e.ar.dT;
    var um = umidade(e, r);
    g.w = um.w; g.cp = um.cp; g.ur = um.ur;
    if (e.ar.modo === 'carga') {
      // ΔT vazio ou zero: sem vazão (NaN). Nenhum valor é adotado no lugar; o aviso sai de motor\avisos.js
      var dtAbs = Math.abs(g.dT);
      g.Q = dtAbs > 0 ? e.ar.qs * 3600 / (g.rho * g.cp * dtAbs) : NaN;
      if (r) r.passo({
        grupo: 'ambiente', titulo: 'Vazão de insuflamento pelo calor sensível do ambiente',
        formula: 'Q = Qs · 3600 / (ρ · cp · |ΔT|)',
        subst: 'Q = ' + F.num(e.ar.qs, 0) + ' · 3600 / (' + F.num(g.rho, 3) + ' · ' + F.num(g.cp, 1) + ' · ' + F.num(dtAbs, 1) + ')',
        valor: g.Q, unidade: 'm³/h', casas: 0, fonte: 'Balanço de energia sensível (ASHRAE Fundamentals 2021); NBR 16401-1, p. 16, l. 18 exige apenas o estudo psicrométrico e as vazões por zona (a equação da vazão é da ASHRAE)'
      });
    } else {
      g.Q = e.ar.Q;
      if (r) r.passo({ grupo: 'ambiente', titulo: 'Vazão total de insuflamento (informada)', formula: 'Q', subst: 'Q = ' + F.num(g.Q, 0), valor: g.Q, unidade: 'm³/h', casas: 0, fonte: 'Dado de entrada' });
    }
    g.qs = g.rho * g.cp * g.Q / 3600 * g.dT;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Capacidade sensível do ar insuflado', formula: 'Qs = ρ · cp · Q/3600 · ΔT', subst: 'Qs = ' + F.num(g.rho, 3) + ' · ' + F.num(g.cp, 1) + ' · ' + F.num(g.Q, 0) + '/3600 · ' + F.num(g.dT, 1), valor: g.qs, unidade: 'W', casas: 0, fonte: 'Balanço de energia sensível' });
    g.qEsp = g.Q / g.area;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Vazão específica', formula: 'q = Q / A', subst: 'q = ' + F.num(g.Q, 0) + ' / ' + F.num(g.area, 2), valor: g.qEsp, unidade: 'm³/h·m²', casas: 1, fonte: 'Geometria' });
    g.ren = g.Q / g.volume;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Taxa de renovação', formula: 'N = Q / V', subst: 'N = ' + F.num(g.Q, 0) + ' / ' + F.num(g.volume, 1), valor: g.ren, unidade: 'ren/h', casas: 1, fonte: 'Geometria' });
    g.Qret = g.Q * (e.ar.retornoPct || 0) / 100;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Vazão de retorno', formula: 'Qr = Q · %ret', subst: 'Qr = ' + F.num(g.Q, 0) + ' · ' + F.num(e.ar.retornoPct, 0) + '%', valor: g.Qret, unidade: 'm³/h', casas: 0, fonte: 'Dado de entrada' });
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Zona ocupada', formula: 'altura e recuos das paredes', subst: 'altura ' + F.num(g.zo, 2) + ' m (' + (e.geo.postura === 'sentado' ? 'sentado' : 'em pé') + '); recuos: x=0 ' + F.num(g.zona.recuo['-x'] || 0.3, 1) + ' m, x=C ' + F.num(g.zona.recuo['+x'] || 0.3, 1) + ' m, y=0 ' + F.num(g.zona.recuo['-y'] || 0.3, 1) + ' m, y=L ' + F.num(g.zona.recuo['+y'] || 0.3, 1) + ' m', valor: g.zo, unidade: 'm', casas: 2, fonte: 'NBR 16401-2, p. 8, l. 11 (zona ocupada: geralmente até 1,8 m; recuos de 1,0 m e 0,3 m) e 6.3.3.1 (1,1 m: altura da cabeça de pessoa sentada)' });
    g.H1 = g.Hinst - g.zo;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Distância do terminal ao topo da zona ocupada', formula: 'H1 = h_inst − h_zo', subst: 'H1 = ' + F.num(g.Hinst, 2) + ' − ' + F.num(g.zo, 2), valor: g.H1, unidade: 'm', casas: 2, fonte: 'Geometria; zona ocupada NBR 16401-2, p. 8, l. 11' });
    g.xMaxAltura = 1.5 * g.Hinst;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Alcance máximo admissível pela altura de instalação', formula: 'X_adm = 1,5 · h_inst', subst: 'X_adm = 1,5 · ' + F.num(g.Hinst, 2), valor: g.xMaxAltura, unidade: 'm', casas: 2, fonte: 'Prática de projeto (metodologia de referência, seção 6) — limite de queda do jato' });
    // temperatura operativa e limite de velocidade (NBR 16401-2)
    g.to = um.to;
    if (r) r.passo({ grupo: 'ambiente', titulo: 'Temperatura operativa de projeto', formula: 't_o', subst: 't_o = ' + F.num(g.to, 1) + ' °C', valor: g.to, unidade: '°C', casas: 1, fonte: 'NBR 16401-1, p. 12, l. 6 (dentro da faixa de conforto da NBR 16401-2); o valor padrão de 24 °C é do app' });
    var crit = e.crit || {};
    var lim = N.limiteVzo(g.to, !!crit.controleLocal, r);
    if (crit.vzoModo === 'projeto' && crit.vzoMax > 0) {
      g.vzoLim = { valor: crit.vzoMax, fonte: 'Limite de projeto adotado (NBR 16401-2, p. 21, l. 18 daria ' + F.num(lim.valor, 2) + ' m/s)', clausula: 'projeto', normativo: lim };
      if (r) r.passo({ grupo: 'zona', titulo: 'Limite de velocidade adotado no projeto', formula: 'v_máx (projeto)', subst: 'v_máx = ' + F.num(crit.vzoMax, 2) + ' m/s (normativo: ' + F.num(lim.valor, 2) + ' m/s)', valor: crit.vzoMax, unidade: 'm/s', casas: 2, fonte: 'Critério de projeto' });
    } else {
      g.vzoLim = { valor: lim.valor, fonte: lim.fonte, clausula: lim.clausula, normativo: lim, semLimite: lim.semLimite, alerta: lim.alerta };
    }
    return g;
  }

  D.motor.ar = { rho: rho, ambiente: ambiente, umidade: umidade, pws: pws };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/acustica.js ==== */
/* Acústica: potência sonora TROX (LN) → nível de pressão no ambiente. */
(function (D) {
  'use strict';
  var F = D.util.fmt;

  /* Atenuação natural do ambiente — modelo do gráfico C2-005 pág. 5. */
  function atenuacao(dist, volume, tratamento, r) {
    var g = D.dados.trox.graficos.atenuacao;
    var fv = D.dados.trox.graficos.fatorVolume[tratamento] || 1;
    var Vl = volume * fv;
    var R = g.c * Math.pow(Vl, 2 / 3);
    var termo = g.Q / (4 * Math.PI * dist * dist) + 4 / R;
    var A = -10 * Math.log10(termo);
    if (r) {
      r.passo({ grupo: 'acustica', titulo: 'Volume acústico equivalente', formula: "V' = V · f_trat", subst: "V' = " + F.num(volume, 1) + ' · ' + F.num(fv, 1) + ' (' + tratamento + ')', valor: Vl, unidade: 'm³', casas: 1, fonte: 'TROX C2-005, p. 5 (normal ×1; ressonante ×0,5; muita absorção ×2)' });
      r.passo({
        grupo: 'acustica', titulo: 'Atenuação natural do ambiente',
        formula: "A = −10 · log₁₀[ 2/(4π·r²) + 4/(0,732 · V'^(2/3)) ]",
        subst: 'A = −10 · log₁₀[ 2/(4π·' + F.num(dist, 2) + '²) + 4/(0,732 · ' + F.num(Vl, 1) + '^(2/3)) ]',
        valor: A, unidade: 'dB(A)', casas: 1,
        fonte: g.fonte + ' — modelo ajustado ao gráfico, erro ' + g.erro
      });
      if (dist < g.faixaR[0] || dist > g.faixaR[1] || Vl < g.faixaV[0] || Vl > g.faixaV[1]) {
        r.estimado("Atenuação do ambiente fora da faixa do gráfico TROX (r = 0,7–5 m; V' = 20–2000 m³)");
      }
    }
    return A;
  }

  /* Soma de n fontes iguais e desconto da atenuação. */
  function pressaoAmbiente(LN, n, A, r, rotulo) {
    var soma = 10 * Math.log10(n);
    var Lp = LN + soma - A;
    if (r) r.passo({
      grupo: 'acustica', titulo: 'Nível de pressão sonora no ambiente' + (rotulo ? ' — ' + rotulo : ''),
      formula: 'Lp = LN + 10·log₁₀(n) − A',
      subst: 'Lp = ' + F.num(LN, 1) + ' + 10·log₁₀(' + n + ') − ' + F.num(A, 1),
      valor: Lp, unidade: 'dB(A)', casas: 1,
      fonte: 'TROX C2-005, p. 5 (LN é potência sonora; subtrair a atenuação do ambiente); soma de fontes iguais'
    });
    return Lp;
  }

  /* Soma logarítmica de dois níveis de pressão sonora (insuflamento + retorno no mesmo ambiente). */
  function somaNiveis(L1, L2, r) {
    var Lt = 10 * Math.log10(Math.pow(10, L1 / 10) + Math.pow(10, L2 / 10));
    if (r) r.passo({
      grupo: 'acustica', titulo: 'Nível de pressão sonora somado — insuflamento + retorno',
      formula: 'Lp,total = 10·log₁₀(10^(Lp,ins/10) + 10^(Lp,ret/10))',
      subst: 'Lp,total = 10·log₁₀(10^(' + F.num(L1, 1) + '/10) + 10^(' + F.num(L2, 1) + '/10))',
      valor: Lt, unidade: 'dB(A)', casas: 1,
      fonte: 'Soma de fontes sonoras incoerentes (energia); limite do ambiente: NBR 10152, p. 12, l. 20'
    });
    return Lt;
  }

  D.motor.acustica = { atenuacao: atenuacao, pressaoAmbiente: pressaoAmbiente, somaNiveis: somaNiveis };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/alcance.js ==== */
/* Alcance, comprimento característico L e velocidade na zona ocupada. */
(function (D) {
  'use strict';
  var F = D.util.fmt;
  var NOMES = { '+x': 'direção +x (comprimento)', '-x': 'direção −x (comprimento)', '+y': 'direção +y (largura)', '-y': 'direção −y (largura)' };
  var PAREDE = { '+x': 'parede x = C', '-x': 'parede x = 0', '+y': 'parede y = L', '-y': 'parede y = 0' };

  /* L por direção de cada terminal: distância à parede ou fração da distância
   * ao terminal à frente (plano de encontro dos jatos) — ASHRAE Fundamentals cap. 20. */
  function direcoes(pos, C, W, dirs, fracao) {
    if (fracao === undefined) fracao = 0.5;
    return pos.map(function (p, i) {
      var res = { x: p.x, y: p.y, dirs: {} };
      dirs.forEach(function (d) {
        var eixo = d.charAt(1), sinal = d.charAt(0) === '+' ? 1 : -1;
        var parede = eixo === 'x' ? (sinal > 0 ? C - p.x : p.x) : (sinal > 0 ? W - p.y : p.y);
        var melhor = { L: parede, tipo: 'parede', dist: parede };
        pos.forEach(function (q, j) {
          if (i === j) return;
          var da = eixo === 'x' ? (q.x - p.x) * sinal : (q.y - p.y) * sinal;
          var dt = eixo === 'x' ? Math.abs(q.y - p.y) : Math.abs(q.x - p.x);
          if (da > 0.01 && dt <= 0.5 * da && da * fracao < melhor.L) melhor = { L: da * fracao, tipo: 'jato', dist: da };
        });
        res.dirs[d] = melhor;
      });
      return res;
    });
  }

  /* Velocidade vertical de dois jatos opostos (gráfico C2-005 pág. 4). */
  function velocidadeVertical(vL, H1, r) {
    var g = D.dados.trox.graficos.velocidadeVertical;
    var Huso = H1, notas = [];
    if (H1 > g.faixaH1[1]) { Huso = g.faixaH1[1]; notas.push('H1 = ' + F.num(H1, 2) + ' m acima do gráfico (máx. 2,0 m): usado o valor em 2,0 m como limite superior'); }
    if (H1 < g.faixaH1[0]) notas.push('H1 = ' + F.num(H1, 2) + ' m abaixo do gráfico (mín. 0,8 m): extrapolação');
    if (vL < g.faixaVL[0] || vL > g.faixaVL[1]) notas.push('v_L = ' + F.num(vL, 2) + ' m/s fora do gráfico (0,4–0,8 m/s): extrapolação proporcional');
    var vH = g.v0 * (vL / g.vL0) * Math.pow(Math.max(Huso, 0.05) / g.H0, g.exp);
    if (r) {
      r.passo({
        grupo: 'zona', titulo: 'Velocidade vertical no encontro dos jatos (zona ocupada)',
        formula: 'v_H = 0,22 · (v_L / 0,4) · (H1 / 1,0)^(−0,93)',
        subst: 'v_H = 0,22 · (' + F.num(vL, 3) + ' / 0,4) · (' + F.num(Huso, 2) + ' / 1,0)^(−0,93)',
        valor: vH, unidade: 'm/s', casas: 3,
        fonte: g.fonte + ' — modelo ajustado, erro ' + g.erro
      });
      notas.forEach(function (n) { r.estimado('Velocidade na zona ocupada: ' + n); });
    }
    return { vH: vH, notas: notas };
  }

  /* Velocidade do jato ao entrar na zona ocupada numa direção.
   * X: alcance (m) até a velocidade terminal vt — decaimento v ∝ 1/x (ASHRAE cap. 20, Eq. 4).
   * Parede: o jato percorre o teto até a parede (L) e desce por ela até o topo da zona ocupada (H1):
   *         trajeto = L + H1 [TROX C2-005: "L = A + B"]. A fronteira da zona ocupada fica a
   *         0,3 m (interna) ou 1,0 m (externa) da parede — NBR 16401-2:2024, 3.55 —, portanto a
   *         velocidade no eixo do jato descendente é o limite superior da velocidade na fronteira.
   * Jato oposto: v_L no plano de encontro → gráfico v_H da TROX. */
  function velocidadeZona(X, vt, dir, H1, r, rotulo, grafEstendido, recuo, dirKey) {
    recuo = recuo || 0;
    if (dir.tipo === 'parede') {
      var trajeto = dir.L + H1;
      var v = vt * X / trajeto;
      if (r) {
        r.passo({ grupo: 'zona', titulo: 'Trajeto do jato até a zona ocupada (' + (PAREDE[dirKey] || 'parede') + ') — ' + rotulo, formula: 'L_t = L + H1  (A + B)', subst: 'L_t = ' + F.num(dir.L, 2) + ' + ' + F.num(H1, 2) + (recuo ? '; fronteira da zona ocupada a ' + F.num(recuo, 1) + ' m da parede — velocidade na fronteira ≤ velocidade no eixo do jato descendente' : ''), valor: trajeto, unidade: 'm', casas: 2, fonte: 'TROX C2-005, p. 4 (jato contra parede: L = A + B); NBR 16401-2, p. 8, l. 11 (fronteira da zona ocupada)' });
        r.passo({ grupo: 'zona', titulo: 'Velocidade do jato ao entrar na zona ocupada — ' + rotulo, formula: 'v = v_t · X_vt / L_t  (v ∝ 1/x)', subst: 'v = ' + F.num(vt, 2) + ' · ' + F.num(X, 2) + ' / ' + F.num(trajeto, 2), valor: v, unidade: 'm/s', casas: 3, fonte: 'ASHRAE Fundamentals 2021, p. 20.5, l. 24; alcance publicado pela TROX' });
      }
      return { v: v, modo: 'parede', trajeto: trajeto };
    }
    var vL = vt * X / dir.L;
    if (r) r.passo({ grupo: 'zona', titulo: 'Velocidade do jato no plano de encontro — ' + rotulo, formula: 'v_L = v_t · X_vt / L', subst: 'v_L = ' + F.num(vt, 2) + ' · ' + F.num(X, 2) + ' / ' + F.num(dir.L, 2), valor: vL, unidade: 'm/s', casas: 3, fonte: 'ASHRAE Fundamentals 2021, p. 20.5, l. 24 e "jatos múltiplos"; alcance publicado pela TROX' });
    if (r && grafEstendido) r.estendido('Velocidade na zona ocupada: gráfico de jatos opostos da C2-005 (difusores de teto) aplicado a esta família');
    var vv = velocidadeVertical(vL, H1, r);
    return { v: vv.vH, modo: 'jato', vL: vL, notas: vv.notas };
  }

  D.motor.alcance = { direcoes: direcoes, velocidadeVertical: velocidadeVertical, velocidadeZona: velocidadeZona, NOMES: NOMES, PAREDE: PAREDE };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/terminais.js ==== */
/* Leitura dos catálogos TROX no ponto de operação (sem extrapolação). */
(function (D) {
  'use strict';
  var F = D.util.fmt, I = D.util.interp;
  var MODO_TXT = { lin: 'interpolação linear', loglog: 'interpolação log-log', semilog: 'interpolação em log(x)' };

  function passoInterp(r, titulo, res, rotX, uX, rotY, uY, casas, fonte) {
    if (!r || !res) return;
    var subst;
    if (res.exato) subst = 'ponto publicado: ' + rotX + ' = ' + F.num(res.p0[0], 0) + ' ' + uX;
    else subst = MODO_TXT[res.modo] + ' entre (' + F.num(res.p0x, 0) + ' ' + uX + ' → ' + F.num(res.y0, casas) + ') e (' + F.num(res.p1x, 0) + ' ' + uX + ' → ' + F.num(res.y1, casas) + ')';
    r.passo({ grupo: 'produto', titulo: titulo, formula: rotY + ' = f(' + rotX + ') — tabela do catálogo', subst: subst, valor: res.valor, unidade: uY, casas: casas, fonte: fonte, tipo: 'interp' });
  }

  function tab(pts, x, ix, iy, modo) {
    var res = I.naTabela(pts, x, ix, iy, modo);
    if (!res) return null;
    res.p0x = res.p0[ix]; res.p1x = res.p1[ix]; res.y0 = res.p0[iy]; res.y1 = res.p1[iy];
    return res;
  }

  function avisosConfirmar(lista, filtro, r) {
    if (!r || !lista) return;
    lista.forEach(function (a) { if (filtro(a)) r.alerta('Dado do catálogo interpretado (' + a.campo + ', ' + a.original + '): ' + a.motivo); });
  }

  /* Difusor de teto com tabela de seleção por tamanho (ADLQ e ADLR):
   * pontos [Q, Veff, Δp, LN, X0,5, X0,3], registro aberto, pé-direito de 3 m. */
  function tabelaTeto(fam, tam, q, r, fonte) {
    var pts = fam.pontos[tam];
    if (!pts) return null;
    var v = tab(pts, q, 0, 1, 'lin');
    if (!v) return null;
    var dp = tab(pts, q, 0, 2, 'loglog'), ln = tab(pts, q, 0, 3, 'semilog');
    var x0 = tab(pts, q, 0, 4, 'lin'), x1 = tab(pts, q, 0, 5, 'lin');
    passoInterp(r, 'Velocidade efetiva Veff', v, 'Q', 'm³/h', 'Veff', 'm/s', 2, fonte);
    passoInterp(r, 'Perda de carga Δp', dp, 'Q', 'm³/h', 'Δp', 'mmCA', 2, fonte);
    passoInterp(r, 'Nível de potência sonora LN', ln, 'Q', 'm³/h', 'LN', 'dB(A)', 1, fonte + ' — nível de potência (TROX C2-005, p. 5)');
    passoInterp(r, 'Alcance a 0,5 m/s (mínimo publicado)', x0, 'Q', 'm³/h', 'X₀,₅', 'm', 2, fonte + ' — pé-direito 3 m');
    passoInterp(r, 'Alcance a 0,3 m/s (máximo publicado)', x1, 'Q', 'm³/h', 'X₀,₃', 'm', 2, fonte + ' — pé-direito 3 m');
    avisosConfirmar(fam.aConfirmar, function (a) { return a.tam === +tam && (a.q === v.p0[0] || a.q === v.p1[0]); }, r);
    return { veff: v.valor, dp: dp.valor, ln: ln.valor, xMin: x0.valor, xMax: x1.valor, vtMin: fam.vtMin, vtMax: fam.vtMax, fonte: fonte };
  }

  /* ADLQ — tabela C2-007 pág. 1 */
  function adlq(tam, q, r) { return tabelaTeto(D.dados.trox.ADLQ, tam, q, r, 'TROX C2-007, p. 1 — ADLQ tam. ' + tam + ' (registro aberto)'); }

  /* ADLR — tabela C2-006 pág. 1 */
  function adlr(tam, q, r) { return tabelaTeto(D.dados.trox.ADLR, tam, q, r, 'TROX C2-006, p. 1 — ADLR tam. ' + tam + ' (registro aberto)'); }

  /* Famílias de teste: terminal que não é da TROX, registrado só por testes.js (o Tropical DI das
   * fixtures do ClimaApp), para exercitar selecao.selecionar de ponta a ponta com dados conhecidos.
   * O app não registra nenhuma. def = { nome, tamanhos: { id: rótulo }, faixaT50L, dirs,
   *   terminal(tam, q, e, r) → { veff, dp, ln, xMin, xMax, vtMin, vtMax, fonte } já com as correções próprias } */
  var deTeste = {};
  function registrarTeste(id, def) { deTeste[id] = def; }
  function removerTeste(id) { delete deTeste[id]; }
  function familiaTeste(id) { return deTeste[id] || null; }
  function familiasTeste() { return Object.keys(deTeste); }

  /* ADE — tabela C2-007 pág. 2. qDir = vazão por direção (m³/h). */
  function ade(ab, comp, qDir, r) {
    var fam = D.dados.trox.ADE, lin = fam.tabela[ab] && fam.tabela[ab][comp];
    if (!lin) return null;
    // trecho válido: vazões presentes e crescentes
    var pts = [];
    for (var i = 0; i < fam.veff.length; i++) {
      if (lin.q[i] == null || lin.alc[i] == null) break;
      if (pts.length && lin.q[i] <= pts[pts.length - 1][0]) break;
      pts.push([lin.q[i], fam.veff[i], fam.dp[i], fam.db[i], lin.alc[i][0], lin.alc[i][1]]);
    }
    var v = tab(pts, qDir, 0, 1, 'lin');
    if (!v) return null;
    // demais grandezas em função de Veff
    var pv = pts.map(function (p) { return [p[1], p[2], p[3], p[4], p[5]]; });
    var dp = tab(pv, v.valor, 0, 1, 'loglog'), db = tab(pv, v.valor, 0, 2, 'lin');
    var x0 = tab(pv, v.valor, 0, 3, 'lin'), x1 = tab(pv, v.valor, 0, 4, 'lin');
    var fonte = 'TROX C2-007, p. 2 — ADE ' + ab + ' aberturas, comprimento ' + comp + ' mm (registro aberto; alcance a 0,5 m/s; pé-direito 3 m)';
    passoInterp(r, 'Velocidade efetiva Veff (por direção)', v, 'Q', 'm³/h', 'Veff', 'm/s', 2, fonte);
    passoInterp(r, 'Perda de carga Δp', dp, 'Veff', 'm/s', 'Δp', 'mmCA', 2, fonte);
    passoInterp(r, 'Nível de potência sonora LN (por direção)', db, 'Veff', 'm/s', 'LN', 'dB(A)', 1, fonte);
    passoInterp(r, 'Alcance mínimo a 0,5 m/s', x0, 'Veff', 'm/s', 'X₀,₅ mín', 'm', 2, fonte);
    passoInterp(r, 'Alcance máximo a 0,5 m/s', x1, 'Veff', 'm/s', 'X₀,₅ máx', 'm', 2, fonte);
    avisosConfirmar(fam.aConfirmar, function (a) { return a.ab === ab && a.comp === comp && Math.abs(fam.veff.indexOf(a.veff) - fam.veff.indexOf(Math.round(v.valor))) <= 1; }, r);
    return { veff: v.valor, dp: dp.valor, ln: db.valor, xMin: x0.valor, xMax: x1.valor, vt: fam.vt, fonte: fonte };
  }

  /* Grelhas de retorno — tabelas C1-004 / C1-005 */
  function grelha(famId, chave, q, r) {
    var base = D.dados.trox.grelhasRetorno, pts = base.dados[famId] && base.dados[famId][chave];
    if (!pts) return null;
    var dp = tab(pts, q, 0, 1, 'loglog');
    if (!dp) return null;
    var db = tab(pts, q, 0, 2, 'semilog');
    var ref = dp.p0[3] + (dp.p1[3] !== dp.p0[3] ? '/' + dp.p1[3] : '');
    var fonte = 'TROX ' + base.familias[famId].catalogo + ' — ' + famId.replace('_', '/') + ' ' + chave.replace('x', '×') + ' (tabela/coluna ' + ref + '; registro aberto)';
    passoInterp(r, 'Perda de carga Δp', dp, 'Q', 'm³/h', 'Δp', 'mmCA', 2, fonte);
    passoInterp(r, 'Nível de potência sonora LN', db, 'Q', 'm³/h', 'LN', 'dB(A)', 1, fonte);
    avisosConfirmar(base.aConfirmar, function (a) { return a.familia === famId && (a.q === dp.p0[0] || a.q === dp.p1[0]) && (a.ref === dp.p0[3] || a.ref === dp.p1[3] || a.ref.length === 2); }, r);
    return { dp: dp.valor, ln: db ? db.valor : null, fonte: fonte };
  }

  D.motor.terminais = { adlq: adlq, adlr: adlr, ade: ade, grelha: grelha, registrarTeste: registrarTeste, removerTeste: removerTeste, familiaTeste: familiaTeste, familiasTeste: familiasTeste };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/altaInducao.js ==== */
/* Difusores de alta indução (VD, FD, VDW): leitura dos diagramas TROX digitalizados.
 * Os catálogos dão diretamente a velocidade na parede (v_L, com L = distância horizontal + H1)
 * e a velocidade entre dois difusores (v_H1), em função da vazão, do espaçamento e de H1. */
(function (D) {
  'use strict';
  var F = D.util.fmt;
  var PA_MMCA = 9.80665;
  var ENT = { H: 'lateral (H)', V: 'superior (V)' };

  function base() { return D.dados.trox.altaInducao || {}; }
  function familia(id) { return base()[id] || null; }
  function unTxt(fam) { return fam.un === 'ls' ? 'l/s' : 'm³/h'; }

  // interpolação log-log numa tabela [[x, y], ...] crescente em x; fora da tabela devolve o extremo
  function interp(tab, x) {
    if (x <= tab[0][0]) return tab[0][1];
    for (var i = 1; i < tab.length; i++) {
      if (x <= tab[i][0]) {
        var f = Math.log(x / tab[i - 1][0]) / Math.log(tab[i][0] / tab[i - 1][0]);
        return tab[i - 1][1] * Math.pow(tab[i][1] / tab[i - 1][1], f);
      }
    }
    return tab[tab.length - 1][1];
  }
  // nível da curva de vazão V em relação à de referência; fora das curvas do diagrama extrapola por V^1,2 (lei medida entre curvas)
  function nivel(tab, V, notas, un) {
    var a = tab[0], z = tab[tab.length - 1];
    if (V > z[0] * 1.0001) { notas.push('Vazão ' + F.num(V, 0) + ' ' + un + ' acima da última curva de v_H1 (' + F.num(z[0], 0) + ' ' + un + '): extrapolada por V^1,2'); return z[1] * Math.pow(V / z[0], 1.2); }
    if (V < a[0] * 0.9999) { notas.push('Vazão ' + F.num(V, 0) + ' ' + un + ' abaixo da primeira curva de v_H1 (' + F.num(a[0], 0) + ' ' + un + '): extrapolada por V^1,2'); return a[1] * Math.pow(V / a[0], 1.2); }
    return interp(tab, V);
  }
  function pares(xs, ys) { return xs.map(function (x, i) { return [x, ys[i]]; }); }

  /* Ponto de operação de uma peça. q em m³/h; entrada 'H' | 'V'; montagem 'forro' | 'suspenso'. */
  function terminal(famId, tam, q, entrada, montagem, r) {
    var fam = familia(famId), t = fam && fam.tamanhos[tam];
    if (!t) return null;
    var V = fam.un === 'ls' ? q / 3.6 : q, un = unTxt(fam);
    if (V < t.vMin - 1e-9 || V > t.vMax + 1e-9) return null;
    var ent = t.ent[entrada] ? entrada : 'H', e = t.ent[ent];
    var dpPa = e.dp[0] * Math.pow(V / e.dp[1], e.dp[2]);
    var lRefV = e.l40 || e.l35, dB = e.dB || fam.dB;
    var ln = fam.lRef + dB * Math.log10(V / lRefV);
    var fm = fam.fatorMontagem[montagem] || 1;
    var kv = t.K * V * fm; // produto v · L na parede, para o espaçamento de referência
    var veff = t.aeff ? q / 3600 / t.aeff : null;
    var fonte = fam.fonte + ' — ' + famId + ' ' + t.rotulo + ', entrada ' + ENT[ent];
    if (r) {
      if (fam.un === 'ls') r.passo({ grupo: 'produto', titulo: 'Vazão por peça em l/s (unidade do catálogo)', formula: 'V = Q_p / 3,6', subst: 'V = ' + F.num(q, 0) + ' / 3,6', valor: V, unidade: 'l/s', casas: 1, fonte: 'Conversão de unidade' });
      r.passo({ grupo: 'produto', titulo: 'Vazão dentro da faixa do catálogo', formula: 'V_mín ≤ V ≤ V_máx', subst: F.num(t.vMin, 0) + ' ≤ ' + F.num(V, 1) + ' ≤ ' + F.num(t.vMax, 0) + ' ' + un, valor: V, unidade: un, casas: 1, fonte: fonte })
      if (veff !== null) r.passo({ grupo: 'produto', titulo: 'Velocidade efetiva Veff (informativa)', formula: 'Veff = Q_p / (3600 · Aeff)', subst: 'Veff = ' + F.num(q, 0) + ' / (3600 · ' + F.num(t.aeff, 4) + ')', valor: veff, unidade: 'm/s', casas: 2, fonte: 'Aeff do catálogo ' + fam.fonte });
      r.passo({ grupo: 'produto', titulo: 'Perda de carga total Δpt', formula: 'Δpt = a · (V / V₀)^n  [reta do diagrama em eixos log]', subst: 'Δpt = ' + F.num(e.dp[0], 2) + ' · (' + F.num(V, 1) + ' / ' + F.num(e.dp[1], 1) + ')^' + F.num(e.dp[2], 2) + ' = ' + F.num(dpPa, 1) + ' Pa', valor: dpPa / PA_MMCA, unidade: 'mmCA', casas: 2, fonte: fonte + ', ' + fam.pagAcustica + ' (diagrama digitalizado)' });
      r.passo({ grupo: 'produto', titulo: 'Nível de potência sonora LWA', formula: 'LWA = ' + fam.lRef + ' + ' + F.num(dB, 1) + ' · log₁₀(V / V_' + fam.lRef + ')', subst: 'LWA = ' + fam.lRef + ' + ' + F.num(dB, 1) + ' · log₁₀(' + F.num(V, 1) + ' / ' + F.num(lRefV, 1) + ')', valor: ln, unidade: 'dB(A)', casas: 1, fonte: fonte + ', ' + fam.pagAcustica + ' (marcas de LWA sobre a reta)' });
      r.passo({ grupo: 'alcance', titulo: 'Lei de velocidade do jato junto à parede (diagrama v_L × L)', formula: 'v_L = K · V · f_mont · f_A / L   (L = distância horizontal + H1)', subst: 'v_L · L = ' + F.num(t.K, 5) + ' · ' + F.num(V, 1) + ' · ' + F.num(fm, 2) + ' = ' + F.num(kv, 3) + ' m²/s (espaçamento de referência)', valor: kv, unidade: 'm²/s', casas: 3, fonte: fonte + ', ' + fam.pagJato + '; ' + fam.notaMontagem });
      r.passo({ grupo: 'alcance', titulo: 'Alcance a 0,5 m/s (trajeto horizontal + vertical)', formula: 'X = (v_L · L) / 0,5', subst: 'X = ' + F.num(kv, 3) + ' / 0,5', valor: kv / 0.5, unidade: 'm', casas: 2, fonte: 'Derivado da lei v_L × L do catálogo' });
      r.passo({ grupo: 'alcance', titulo: 'Alcance a 0,3 m/s (trajeto horizontal + vertical)', formula: 'X = (v_L · L) / 0,3', subst: 'X = ' + F.num(kv, 3) + ' / 0,3', valor: kv / 0.3, unidade: 'm', casas: 2, fonte: 'Derivado da lei v_L × L do catálogo' });
    }
    return { veff: veff, dp: dpPa / PA_MMCA, dpPa: dpPa, ln: ln, kv: kv, fm: fm, V: V, un: un, xMin: kv / 0.5, xMax: kv / 0.3, vtMin: 0.5, vtMax: 0.3,
      fonte: fonte + ' (diagramas digitalizados)', fam: fam, t: t, famId: famId, tam: tam, entrada: ent };
  }

  // fator do espaçamento A entre difusores da fileira paralela à parede (sem vizinho: último valor da tabela)
  function fA(fam, A) { return (A === null || A === undefined || !isFinite(A)) ? fam.fA[fam.fA.length - 1][1] : interp(fam.fA, A); }

  /* Menor espaçamento transversal à direção d ('+x', '-x', '+y', '-y') entre as peças; Infinity se não há vizinho. */
  function transversal(pos, d) {
    var ex = d.charAt(1) === 'x', m = Infinity;
    for (var i = 0; i < pos.length; i++) for (var j = i + 1; j < pos.length; j++) {
      var a = Math.abs(ex ? pos[i].y - pos[j].y : pos[i].x - pos[j].x), b = Math.abs(ex ? pos[i].x - pos[j].x : pos[i].y - pos[j].y);
      if (a > 0.01 && b <= 0.5 * a && a < m) m = a;
    }
    return m;
  }

  /* Velocidade na parede (ou no plano médio entre fileiras afastadas): L = dist + H1. */
  function vParede(b, dist, H1, At, r, rotulo, entreFileiras) {
    var f = fA(b.fam, At), L = dist + H1, v = b.kv * f / L, notas = [];
    if (isFinite(At) && At < b.fam.fA[0][0] - 1e-9) notas.push('Espaçamento ' + F.num(At, 2) + ' m entre difusores menor que o mínimo da correção f_A do diagrama (' + F.num(b.fam.fA[0][0], 1) + ' m): usado o extremo');
    if (r) notas.forEach(function (n) { r.estimado('Velocidade na parede: ' + n); });
    if (r) r.passo({ grupo: 'zona', titulo: (entreFileiras ? 'Velocidade no plano médio entre fileiras' : 'Velocidade do jato junto à parede, ao entrar na zona ocupada') + ' — ' + rotulo,
      formula: 'v_L = (v_L·L) · f_A / L ;  L = ' + (entreFileiras ? 'B/2' : 'X') + ' + H1', subst: 'v_L = ' + F.num(b.kv, 3) + ' · ' + F.num(f, 2) + ' / (' + F.num(dist, 2) + ' + ' + F.num(H1, 2) + ')' + (isFinite(At) ? ' ; A = ' + F.num(At, 2) + ' m' : ' ; sem vizinho na fileira'), valor: v, unidade: 'm/s', casas: 3,
      fonte: b.fam.fonte + ', ' + b.fam.pagJato + ' (v_L × L, correção por A)' });
    return { v: v, notas: notas };
  }

  function fH1(ref, max, exp, H1, notas) {
    var h = H1;
    if (H1 > max) { h = max; notas.push('H1 = ' + F.num(H1, 2) + ' m acima do diagrama (máx. ' + F.num(max, 1) + ' m): usado o valor em ' + F.num(max, 1) + ' m (limite superior)'); }
    if (H1 < ref) notas.push('H1 = ' + F.num(H1, 2) + ' m abaixo do diagrama (mín. ' + F.num(ref, 1) + ' m): extrapolação pela lei do diagrama');
    return Math.pow(ref / h, exp);
  }

  /* Velocidade entre dois difusores vizinhos à distância A, na profundidade H1 (diagramas v_H1).
   * B = espaçamento entre fileiras (Infinity se fileira única). */
  function vEntre(b, A, B, H1, r, rotulo) {
    var fam = b.fam, t = b.t, notas = [], v, det, nomeDiag;
    if (fam.vh1Lei) { // VD: faixa 0,15–0,30 m/s dos diagramas 9/11/13/15, interpolada/extrapolada em log
      var l = fam.vh1Lei, Ac = A;
      if (A < l.aMin) notas.push('Espaçamento ' + F.num(A, 2) + ' m menor que o mínimo do diagrama (' + l.aMin + ' m): extrapolação');
      if (A > l.aMax) Ac = l.aMax;
      var fh = interp(l.fH, Math.max(H1, 0.1));
      if (H1 < fam.h1ref) { fh = fam.h1ref / H1; notas.push('H1 = ' + F.num(H1, 2) + ' m abaixo do diagrama (mín. ' + fam.h1ref + ' m): extrapolação por 1/H1'); }
      v = t.c * Math.pow(b.V, l.expV) * Math.pow(Ac / l.aRef, -l.expA) * fh * b.fm;
      nomeDiag = 'diagrama de espaçamento (faixa 0,15–0,30 m/s)';
      det = 'v = ' + F.num(t.c * 1e4, 2) + '·10⁻⁴ · ' + F.num(b.V, 0) + '^1,2 · (' + F.num(Ac, 2) + '/2)^−1,2 · ' + F.num(fh, 3) + ' · ' + F.num(b.fm, 2);
      if (v > 0.30 || v < 0.15) notas.push('v_H1 fora da faixa 0,15–0,30 m/s do diagrama do VD: valor extrapolado pelas fronteiras da faixa');
    } else {
      var quad = t.quad && isFinite(B) && Math.abs(A - B) <= 0.15 * Math.max(A, B);
      var multi = !quad && isFinite(B) && B < fam.bUnica;
      var chave = quad ? 'quad' : (multi ? 'multi' : 'unica'), g = t[chave], grade = g.A || t.A, vref, niv;
      nomeDiag = quad ? 'arranjo quadrado (A = B)' : (multi ? 'várias fileiras (B ≈ ' + F.num((fam.bMulti[0] + fam.bMulti[1]) / 2, 1) + ' m)' : 'fileira única ou B ≥ ' + F.num(fam.bUnica, 0) + ' m');
      if (multi && (B < fam.bMulti[0] - 1e-9 || B > fam.bMulti[1] + 1e-9)) notas.push('Distância entre fileiras B = ' + F.num(B, 2) + ' m fora da faixa do diagrama de várias fileiras (' + F.num(fam.bMulti[0], 1) + '–' + F.num(fam.bMulti[1], 1) + ' m)');
      if (A < grade[0] - 1e-9) notas.push('Espaçamento ' + F.num(A, 2) + ' m menor que o mínimo do diagrama (' + F.num(grade[0], 1) + ' m): usado o valor do extremo');
      if (quad) { // tabela por vazão
        var cs = g.curvas;
        vref = nivel(cs.map(function (c) { return [c[0], interp(pares(grade, c[1]), A)]; }), b.V, notas, b.un); niv = 1;
      } else {
        vref = interp(pares(grade, g.v), A);
        niv = nivel(g.niv, b.V, notas, b.un);
      }
      var exp = fam.expH1[chave], fh2 = fH1(t.h1ref, t.h1max, exp, H1, notas);
      v = vref * niv * fh2 * b.fm;
      det = 'v = ' + F.num(vref, 3) + (quad ? '' : ' · ' + F.num(niv, 3)) + ' · (' + F.num(t.h1ref, 1) + '/' + F.num(Math.min(H1, t.h1max), 2) + ')^' + F.num(exp, 2) + ' · ' + F.num(b.fm, 2);
    }
    if (r) {
      r.passo({ grupo: 'zona', titulo: 'Velocidade entre dois difusores (v_H1) — ' + rotulo, formula: 'v_H1 = f(V, A, H1) — ' + nomeDiag, subst: det + ' ; A = ' + F.num(A, 2) + ' m' + (isFinite(B) ? ', B = ' + F.num(B, 2) + ' m' : '') + ', H1 = ' + F.num(H1, 2) + ' m', valor: v, unidade: 'm/s', casas: 3,
        fonte: fam.fonte + ', ' + fam.pagJato + ' — ' + b.famId + ' ' + t.rotulo + (t.pag ? ' (p. ' + t.pag + ')' : '') + '; ' + fam.notaMontagem });
      notas.forEach(function (n) { r.estimado('Velocidade entre difusores: ' + n); });
    }
    return { v: v, notas: notas };
  }

  D.motor.altaInducao = { familia: familia, terminal: terminal, fA: fA, transversal: transversal, vParede: vParede, vEntre: vEntre, interp: interp, ENT: ENT };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/verificacoes.js ==== */
/* Verificações normativas: cada item traz critério, valor, limite, folga,
 * situação (atende / alerta / reprova / na) e norma de origem. */
(function (D) {
  'use strict';
  var F = D.util.fmt;

  /* Monta um item de verificação.
   * o = { id, criterio, valor, limite, tipo: 'max'|'min'|'faixa', min, max,
   *       casas, unidade, falha: 'reprova'|'alerta', fonte, obs } */
  function item(o) {
    var sit = 'atende', folga = null, lim = '';
    var casas = o.casas === undefined ? 2 : o.casas, u = o.unidade || '';
    if (o.valor === null || o.valor === undefined || isNaN(o.valor)) {
      sit = 'na';
    } else if (o.tipo === 'max') {
      lim = '≤ ' + F.numU(o.limite, casas, u);
      folga = (o.limite - o.valor) / Math.abs(o.limite || 1);
      if (o.valor > o.limite + 1e-12) sit = o.falha || 'reprova';
    } else if (o.tipo === 'min') {
      lim = '≥ ' + F.numU(o.limite, casas, u);
      folga = (o.valor - o.limite) / Math.abs(o.limite || 1);
      if (o.valor < o.limite - 1e-12) sit = o.falha || 'reprova';
    } else if (o.tipo === 'faixa') {
      lim = F.num(o.min, casas) + ' a ' + F.numU(o.max, casas, u);
      if (o.valor > o.max + 1e-12) sit = o.falhaAcima || o.falha || 'reprova';
      else if (o.valor < o.min - 1e-12) sit = o.falhaAbaixo || o.falha || 'alerta';
    } else if (o.tipo === 'info') {
      sit = o.situacao || 'alerta';
      lim = o.limiteTxt || '';
    }
    return {
      id: o.id, criterio: o.criterio, valor: o.valor, valorTxt: o.valorTxt || (o.valor == null ? '—' : F.numU(o.valor, casas, u)),
      limiteTxt: o.limiteTxt || lim, folga: folga, situacao: sit, fonte: o.fonte || '', obs: o.obs || ''
    };
  }

  function resumo(lista) {
    var r = { reprova: [], alerta: [], atende: [], na: [] };
    lista.forEach(function (v) { (r[v.situacao] || r.na).push(v); });
    return r;
  }

  D.motor.verificacoes = { item: item, resumo: resumo };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/indice.js ==== */
/* Índice global (0–100), fatores e selo — metodologia de referência, seção 9,
 * com as parcelas revistas para privilegiar soluções de engenharia:
 * - zona ocupada: pontuação cheia com folga de 25 % em relação ao limite (não premia v → 0);
 * - velocidade na boca: neutra entre a mínima e o máximo da aplicação (v2.1.2, item B3);
 * - economia de peças relativa à área do ambiente;
 * - retorno: distribuição (mínimo, fragmentação, cobertura, grelhas vazias) e curto-circuito;
 *   velocidade de face com nota cheia numa faixa (v2.1.2, item A4).
 * Ordem do insuflamento (v2.1.2, item A1): entre candidatos a poucos pontos do líder vence o de menos
 * peças, desde que não tenha mais alertas que o líder. As folgas que dão a parcela cheia, a faixa do
 * desempate e os fatores são números de config.js.
 * v2.1.3 (quadro de 2026-10-07, critério do app, sem norma): peso do T50/L 20 e das peças 20 (as faixas de
 * T50/L só têm fonte secundária e a seleção da TROX não usa T50/L); faixa do desempate de 5 pontos; o alerta
 * de corrente de ar (id draft) não conta na guarda do desempate, porque o limite que vale é o de velocidade da
 * NBR 16401-2:2024, 6.3.2.4 (segue no fator de 3 % por alerta); acima do máximo da faixa de T50/L a nota cai
 * de 0,5 a 0 até máx ÷ 0,7 (Fundamentals 2021, cap. 20, p. 20.5: redução de 30 % na zona 4). */
(function (D) {
  'use strict';
  var F = D.util.fmt;

  function clamp(x, a, b) { return Math.max(a, Math.min(b, x)); }

  // Limite de cima do T50/L para a nota e para o alerta: máximo da faixa ÷ t50LReducaoZona4 (sem o número: o próprio máximo)
  function limSupT50L(faixa) {
    var k = D.motor.config.indice.t50LReducaoZona4;
    return k > 0 && k < 1 ? faixa.max / k : faixa.max;
  }

  // Aderência à faixa recomendada de T50/L (Titus 2018, Tabela 4, fonte secundária): 1 no ótimo, 0,5 nas bordas, 0 abaixo do mínimo;
  // acima do máximo cai em linha reta de 0,5 a 0 até o limite de cima (v2.1.3) e é 0 depois
  function fT50L(r, faixa) {
    if (r == null || isNaN(r)) return null;
    if (r < faixa.min - 1e-12) return 0; // mesma tolerância da verificação (selecao.js)
    if (r > faixa.max + 1e-12) { var lim = limSupT50L(faixa); return lim > faixa.max && r <= lim ? 0.5 * (lim - r) / (lim - faixa.max) : 0; }
    var lado = r < faixa.otimo ? (faixa.otimo - faixa.min) : (faixa.max - faixa.otimo);
    return 1 - 0.5 * Math.abs(r - faixa.otimo) / (lado || 1);
  }

  function selo(verifs, marcas) {
    var reprova = verifs.filter(function (v) { return v.situacao === 'reprova'; });
    if (reprova.length) return 'reprovado';
    if (marcas.estimados.length || marcas.estendidos.length) return 'ressalva';
    return 'aprovado';
  }

  /* ignora: ids de verificação que não entram na contagem (guarda do desempate) */
  function nAlertas(x, ignora) { return x.verifs.filter(function (v) { return v.situacao === 'alerta' && !(ignora && ignora.indexOf(v.id) >= 0); }).length; }

  /* fEst: fator de "dado estimado" (1 = a marca fica só no selo, sem mexer na nota) */
  function aplicarFatores(base, verifs, marcas, cfg, parcelas, fEst) {
    var total = base, fatores = [];
    if (verifs.some(function (v) { return v.situacao === 'reprova'; })) { total *= cfg.fatorReprova; fatores.push({ nome: 'Reprovação em verificação', fator: cfg.fatorReprova }); }
    var nAl = verifs.filter(function (v) { return v.situacao === 'alerta'; }).length;
    if (nAl && cfg.fatorAlerta < 1) { var fa = Math.pow(cfg.fatorAlerta, nAl); total *= fa; fatores.push({ nome: 'Alerta(s) em verificação (' + nAl + ')', fator: fa }); }
    if (marcas.estimados.length && fEst !== 1) { total *= fEst; fatores.push({ nome: 'Dado estimado', fator: fEst }); }
    if (marcas.estendidos.length) { total *= cfg.fatorEstendido; fatores.push({ nome: 'Regra estendida', fator: cfg.fatorEstendido }); }
    return { total: total, base: base, parcelas: parcelas, fatores: fatores };
  }

  /* m: métricas do candidato de insuflamento; ctx: contexto do ambiente (dbaMax, dpMax, vzoMax, area) */
  function insuflamento(m, ctx, verifs, marcas) {
    var cfg = D.motor.config.indice, c = D.motor.config, p = [];
    var w = cfg.pesosInsuflamento;
    // T50/L nos dois eixos: vale a pior aderência entre a razão mínima e a máxima
    var tMax = m.t50LMax == null ? m.t50L : m.t50LMax, fMin = fT50L(m.t50L, m.faixaT50L), fMax = fT50L(tMax, m.faixaT50L);
    var f1 = m.altaInducao ? cfg.t50LAltaInducao : (fMin === null || fMax === null ? null : Math.min(fMin, fMax));
    p.push({ nome: 'Aderência T50/L à faixa recomendada', max: w.t50L, f: f1 === null ? 0.5 : f1, det: m.altaInducao ? 'alta indução: ADPI × T50/L não tabelado para jato rotacional — nota fixa ' + F.num(cfg.t50LAltaInducao, 2) + ' (a distribuição é verificada por v_L e v_H1 do catálogo)' : m.t50L == null ? 'sem valor — neutro' : 'T50/L = ' + F.num(m.t50L, 2) + (Math.abs(tMax - m.t50L) > 1e-9 ? ' a ' + F.num(tMax, 2) + ' (menor e maior entre as direções; vale a pior aderência)' : '') + ' (faixa ' + F.num(m.faixaT50L.min, 1) + '–' + F.num(m.faixaT50L.max, 1) + ', ótimo ' + F.num(m.faixaT50L.otimo, 1) + (limSupT50L(m.faixaT50L) > m.faixaT50L.max ? '; acima do máximo a nota cai de 0,5 a 0 até ' + F.num(limSupT50L(m.faixaT50L), 2) : '') + ')' });
    var fa = clamp((ctx.dbaMax - m.lp) / cfg.folgaAcustica, 0, 1);
    p.push({ nome: 'Folga acústica', max: w.acustica, f: fa, det: 'Lp = ' + F.num(m.lp, 1) + ' dB(A) × limite ' + F.num(ctx.dbaMax, 0) + ' dB(A) (1,0 com ' + F.num(cfg.folgaAcustica, 0) + ' dB de folga)' });
    var fd = clamp((1 - m.dp / ctx.dpMax) / cfg.folgaDp, 0, 1);
    p.push({ nome: 'Folga de perda de carga', max: w.dp, f: fd, det: 'Δp = ' + F.num(m.dp, 2) + ' × limite ' + F.num(ctx.dpMax, 2) + ' mmCA' + (cfg.folgaDp < 1 ? ' (1,0 até ' + F.num((1 - cfg.folgaDp) * 100, 0) + ' % do limite)' : '') });
    var mz = cfg.margemZona, fz = m.alturaOk ? clamp((ctx.vzoMax - m.vzo) / (mz * ctx.vzoMax), 0, 1) : 0;
    p.push({ nome: 'Zona ocupada e altura', max: w.zona, f: fz, det: 'v_zo = ' + F.num(m.vzo, 2) + ' × limite ' + F.num(ctx.vzoMax, 2) + ' m/s (1,0 até ' + F.num((1 - mz) * 100, 0) + ' % do limite, 0 no limite); alcance ' + (m.alturaOk ? 'dentro' : 'fora') + ' do limite de altura' });
    var cl = m.faixaFace.classe, fc;
    if (m.faixaFace.info) fc = 1; else if (m.vFace == null) fc = 0.5; else if (m.vFace >= cl.min && m.vFace <= cl.max) fc = 1; else if (m.vFace >= m.faixaFace.min && m.vFace < cl.min) fc = 0.5; else fc = 0;
    // parcela neutra: não distingue quem está entre a velocidade mínima e o máximo da aplicação
    var neutra = cfg.velocidadeBocaNeutra && !m.altaInducao;
    if (neutra && m.vFace != null && m.vFace >= m.faixaFace.min && m.vFace <= cl.max) fc = 1;
    p.push({ nome: 'Velocidade efetiva na boca (prática de projeto)', max: w.velocidade, f: fc, det: m.faixaFace.info ? 'alta indução: vazão dentro da faixa do catálogo (seleção pelo fabricante — NBR 16401-1, p. 22, l. 26)' : m.vFace == null ? 'não avaliada' : F.num(m.vFace, 2) + ' m/s; faixa da aplicação ' + F.num(cl.min, 1) + '–' + F.num(cl.max, 1) + ' m/s (' + (neutra ? '1,0 entre ' + F.num(m.faixaFace.min, 1) + ' m/s e o máximo da aplicação; 0 fora' : '1,0 dentro; 0,5 abaixo, até ' + F.num(m.faixaFace.min, 1) + ' m/s; 0 fora') + ')' });
    var nRef = Math.max(1, Math.ceil((ctx.area || 0) / c.arranjo.areaRefPorDifusor)), fp = m.n <= nRef ? 1 : nRef / m.n;
    p.push({ nome: 'Economia de peças', max: w.pecas, f: fp, det: m.n + ' peça(s); referência ' + nRef + ' (1 difusor por ' + c.arranjo.areaRefPorDifusor + ' m²): 1,0 até a referência, depois n_ref/n' });
    return fechar(p, verifs, marcas, cfg, cfg.fatorEstimadoInsuflamento);
  }

  /* Retorno: sem "economia de peças"; entram distribuição e afastamento dos jatos. */
  function retorno(m, ctx, verifs, marcas) {
    var cfg = D.motor.config.indice, cr = D.motor.config.retorno, p = [], w = cfg.pesosRetorno;
    p.push({ nome: 'Folga acústica', max: w.acustica, f: clamp((ctx.dbaMax - m.lp) / 10, 0, 1), det: 'Lp = ' + F.num(m.lp, 1) + ' dB(A) × limite ' + F.num(ctx.dbaMax, 0) + ' dB(A) (1,0 com 10 dB de folga)' });
    p.push({ nome: 'Folga de perda de carga', max: w.dp, f: clamp(1 - m.dp / ctx.dpMax, 0, 1), det: 'Δp = ' + F.num(m.dp, 2) + ' × limite ' + F.num(ctx.dpMax, 2) + ' mmCA' });
    var vmax = m.faixaFace.max, fv = m.vFace <= 0.75 * vmax ? 1 : (m.vFace <= vmax ? 1 - 0.5 * (m.vFace - 0.75 * vmax) / (0.25 * vmax) : 0);
    if (m.faixaFace.min !== undefined && m.vFace < m.faixaFace.min) fv = 0.5;
    // retorno acima da zona ocupada: nota cheia dentro da faixa; abaixo cai em proporção (grelha grande demais)
    var fx = cfg.retornoFaixaCheia, naFaixa = !!fx && m.faixaFace.min === undefined;
    if (naFaixa) fv = m.vFace < fx.min ? m.vFace / fx.min : (m.vFace <= fx.max ? 1 : (m.vFace <= vmax ? 1 - 0.5 * (m.vFace - fx.max) / (vmax - fx.max) : 0));
    p.push({ nome: 'Velocidade de face moderada (ruído e pressão)', max: w.velocidade, f: fv, det: F.num(m.vFace, 2) + ' m/s × recomendado ≤ ' + F.num(vmax, 1) + ' m/s (' + (naFaixa ? '1,0 entre ' + F.num(fx.min, 1) + ' e ' + F.num(fx.max, 1) + ' m/s; abaixo, em proporção' : '1,0 até 75 % do máximo') + ')' });
    var fd = Math.min(1, m.n / m.nMin), extra = Math.max(0, m.n - m.nMin), det = m.n + ' grelha(s), mínimo ' + m.nMin;
    if (extra) { fd *= 1 / (1 + cr.penalGrelhaExtra * extra); det += ' (+' + extra + ' além do mínimo: fragmentação)'; }
    if (m.maxDist != null) { fd *= Math.min(1, m.dMax / m.maxDist); det += '; difusor mais afastado a ' + F.num(m.maxDist, 1) + ' m (limite ' + F.num(m.dMax, 1) + ')'; }
    det += '; ' + F.num(m.areaPorGrelha, 0) + ' m² por grelha';
    var vazias = m.grupos ? m.grupos.filter(function (g) { return g === 0; }).length : 0;
    if (vazias) { fd *= Math.pow(0.8, vazias); det += '; ' + vazias + ' grelha(s) sem difusor atendido'; }
    if (m.modularPenal) { fd *= cr.penalNaoModular; det += '; tamanho não modular'; }
    p.push({ nome: 'Distribuição das grelhas', max: w.distribuicao, f: fd, det: det });
    var fc = m.vJato <= 0.125 ? 1 : clamp(1 - (m.vJato - 0.125) / (m.vReprova - 0.125), 0, 1);
    p.push({ nome: 'Afastamento dos jatos de insuflamento (curto-circuito)', max: w.curto, f: fc, det: 'jato na grelha ' + F.num(m.vJato, 2) + ' m/s (1,0 até 0,125; fim do jato 0,25 m/s; 0 em ' + F.num(m.vReprova, 2) + ')' });
    return fechar(p, verifs, marcas, cfg, cfg.fatorEstimado);
  }

  function fechar(p, verifs, marcas, cfg, fEst) {
    var base = 0;
    p.forEach(function (x) { x.pts = x.max * x.f; base += x.pts; });
    var r = aplicarFatores(base, verifs, marcas, cfg, p, fEst);
    r.selo = selo(verifs, marcas);
    return r;
  }

  /* Ordena a lista no lugar. tipo: 'insuflamento' ou 'retorno'.
   * Chave: nota + bônus do selo "aprovado". No insuflamento, com a faixa de desempate ligada, cada uma
   * das primeiras posições fica com o candidato de menos peças entre os que estão a até `faixa` pontos
   * do líder, não reprovados e (guarda) sem mais alertas que o líder; empate em peças: maior chave.
   * Na guarda não contam os alertas das verificações listadas em desempate.guardaIgnora (padrão: draft). */
  function ordenar(lista, tipo) {
    var ci = D.motor.config.indice, ins = tipo === 'insuflamento';
    var bonus = ins ? ci.bonusAprovadoInsuflamento : ci.faixaEquivalencia;
    function chave(x) { return x.indice.total + (x.indice.selo === 'aprovado' ? bonus : 0); }
    lista.sort(function (a, b) { return chave(b) - chave(a); });
    var d = ins ? ci.desempate : null;
    if (!d || !(d.faixa > 0)) return lista;
    var out = [], rest = lista.slice();
    for (var i = 0; i < d.posicoes && rest.length; i++) {
      var lider = chave(rest[0]), alLider = nAlertas(rest[0], d.guardaIgnora);
      var grupo = rest.filter(function (x) { return chave(x) >= lider - d.faixa && x.indice.selo !== 'reprovado' && (!d.guardaAlertas || nAlertas(x, d.guardaIgnora) <= alLider); });
      if (!grupo.length) grupo = [rest[0]];
      grupo.sort(function (a, b) { return a.n - b.n || chave(b) - chave(a); });
      out.push(grupo[0]); rest.splice(rest.indexOf(grupo[0]), 1);
    }
    out = out.concat(rest);
    for (var k = 0; k < out.length; k++) lista[k] = out[k];
    return lista;
  }

  D.motor.indice = { insuflamento: insuflamento, retorno: retorno, ordenar: ordenar, selo: selo, fT50L: fT50L, limSupT50L: limSupT50L, nAlertas: nAlertas };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/arranjos.js ==== */
/* Geração de arranjos de insuflamento em planta.
 * Origem (0,0) no canto inferior esquerdo da planta; x ao longo do comprimento C,
 * y ao longo da largura L (W). Coordenadas em metros, no centro de cada peça.
 * (O posicionamento das grelhas de retorno está em retorno.js.) */
(function (D) {
  'use strict';

  /* Grades nx × ny para difusores de teto. */
  function grades(C, W, cfg) {
    var out = [], a = cfg.arranjo;
    for (var nx = 1; nx <= 12; nx++) {
      for (var ny = 1; ny <= 12; ny++) {
        var n = nx * ny;
        if (n > a.maxPecas) continue;
        var sx = C / nx, sy = W / ny, prop = sx / sy;
        if (n > 1 && (sx < a.espacamentoMin || sy < a.espacamentoMin)) continue;
        if (!(nx === 1 && ny === 1) && (prop < a.proporcaoMin || prop > a.proporcaoMax)) continue;
        var pos = [];
        for (var j = 0; j < ny; j++) for (var i = 0; i < nx; i++) pos.push({ x: (i + 0.5) * sx, y: (j + 0.5) * sy });
        out.push({ tipo: 'grade', nx: nx, ny: ny, sx: sx, sy: sy, pos: pos, descricao: nx + ' × ' + ny });
      }
    }
    return out;
  }

  /* Linhas de difusores lineares (ADE).
   * orient 'x': linhas paralelas ao comprimento, jatos em ±y; 'y': o contrário.
   * ADE-1: cada linha junto ao início da sua faixa (afastamento a), jato para frente.
   * ADE-2: cada linha no centro da sua faixa, jatos para os dois lados. */
  function linhasLineares(C, W, variante, comp, cfg) {
    var out = [], a = cfg.arranjo, compM = comp / 1000;
    ['x', 'y'].forEach(function (orient) {
      var Lr = orient === 'x' ? C : W;
      var Lp = orient === 'x' ? W : C;
      for (var nr = 1; nr <= 4; nr++) {
        var faixa = Lp / nr;
        if (faixa < 1.5) continue;
        var mMax = Math.floor((Lr - 0.4) / compM);
        for (var m = 1; m <= mMax; m++) {
          if (nr * m > a.maxPecas) break;
          var pos = [];
          for (var k = 0; k < nr; k++) {
            var t = variante === 'ADE-1' ? k * faixa + a.afastamentoLinear : (k + 0.5) * faixa;
            for (var i = 0; i < m; i++) {
              var s = (i + 0.5) * Lr / m;
              pos.push(orient === 'x' ? { x: s, y: t } : { x: t, y: s });
            }
          }
          var dirs = variante === 'ADE-1' ? [orient === 'x' ? '+y' : '+x'] : (orient === 'x' ? ['+y', '-y'] : ['+x', '-x']);
          out.push({ tipo: 'linear', variante: variante, orient: orient, nr: nr, m: m, comp: comp, pos: pos, dirs: dirs,
            descricao: nr + ' linha(s) × ' + m + ' peça(s) de ' + comp + ' mm, paralelas ao ' + (orient === 'x' ? 'comprimento' : 'largura') });
        }
      }
    });
    return out;
  }

  D.motor.arranjos = { grades: grades, linhasLineares: linhasLineares };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/retorno.js ==== */
/* Grelhas de retorno com engenharia de distribuição:
 * - campo de velocidade dos jatos de insuflamento no nível do teto (ASHRAE Fundamentals 2021
 *   cap. 20, Eq. 4 — decaimento 1/x; zona 4 = fim do jato a 0,25 m/s);
 * - posicionamento das grelhas fora dos jatos (zonas estagnadas), distribuídas pelos grupos de
 *   difusores (NBR 16401-1:2024, 9.1.2 — evitar curto-circuito; 10.1/10.6 — balanceamento);
 * - métricas de cobertura e curto-circuito. */
(function (D) {
  'use strict';

  function unit(d) { return { x: d === '+x' ? 1 : d === '-x' ? -1 : 0, y: d === '+y' ? 1 : d === '-y' ? -1 : 0 }; }
  function dist(a, b) { return Math.hypot(a.x - b.x, a.y - b.y); }

  /* Velocidade estimada do jato de insuflamento no ponto p (m/s), no nível do teto. */
  function campoJato(sup) {
    if (!sup) return function () { return 0; };
    var pos = sup.cand.arranjo.pos, fam = sup.cand.familia, xMax = sup.xMax, vt = sup.vtMax, dirs = sup.dirs || [];
    var comp = fam === 'ADE' ? sup.cand.comp / 1000 : 0;
    var tanDiv = Math.tan((D.dados.normas.ashrae.jato.divergencia.livre / 2) * Math.PI / 180); // meia-abertura do jato linear
    return function (p) {
      var vmax = 0;
      for (var i = 0; i < pos.length; i++) {
        var rx = p.x - pos[i].x, ry = p.y - pos[i].y, d = Math.hypot(rx, ry);
        if (d < 0.05) return 5;
        if (fam === 'ADLR' || sup.radial) { vmax = Math.max(vmax, vt * xMax / d); continue; }
        for (var k = 0; k < dirs.length; k++) {
          var u = unit(dirs[k]), along = rx * u.x + ry * u.y, lat = Math.abs(rx * u.y - ry * u.x), v = 0;
          if (along <= 0) continue;
          if (fam === 'ADLQ') {
            if (lat > along) continue; // fora do setor de ±45° desta direção
            v = (1 - 0.4 * Math.atan2(lat, along) / (Math.PI / 4)) * vt * xMax / d; // menor alcance nas diagonais
          } else {
            if (lat > comp / 2 + along * tanDiv) continue; // faixa à frente da peça, abrindo ~22°
            v = vt * xMax / along;
          }
          if (v > vmax) vmax = v;
        }
      }
      return Math.min(vmax, 5);
    };
  }

  /* Pontos candidatos: forro (grade) ou paredes (linha das 4 paredes). */
  function candidatos(amb, posicao, cfg) {
    var C = amb.C, W = amb.W, r = cfg.retorno, out = [];
    if (posicao === 'forro') {
      var mg = Math.min(r.margemParede, Math.min(C, W) / 4), passo = Math.max(0.1, Math.min(0.35, Math.min(C, W) / 30));
      for (var x = mg; x <= C - mg + 1e-9; x += passo) for (var y = mg; y <= W - mg + 1e-9; y += passo) out.push({ x: x, y: y, parede: null });
    } else {
      var p = Math.max(0.1, Math.min(0.35, Math.min(C, W) / 30)), m = 0.4;
      for (var s = m; s <= C - m + 1e-9; s += p) { out.push({ x: s, y: 0, parede: 'y0' }); out.push({ x: s, y: W, parede: 'yW' }); }
      for (var t = m; t <= W - m + 1e-9; t += p) { out.push({ x: 0, y: t, parede: 'x0' }); out.push({ x: C, y: t, parede: 'xC' }); }
    }
    return out;
  }

  /* Posiciona n grelhas: fora dos jatos e distribuídas pelos grupos de difusores. */
  function posicionar(n, sup, amb, posicao, cfg, cand) {
    var r = cfg.retorno, campo = campoJato(sup);
    var altoNivel = posicao === 'forro' || posicao === 'paredeAlta';
    if (!cand) cand = candidatos(amb, posicao, cfg);
    if (cand.length && cand[0].v === undefined) cand.forEach(function (c) { c.v = altoNivel ? campo(c) : 0; });
    var difs = sup ? sup.cand.arranjo.pos : [];
    var pool = cand.filter(function (c) { return c.v <= r.vJatoAlerta; });
    if (pool.length < n) pool = cand.filter(function (c) { return c.v <= r.vJatoReprova; });
    if (pool.length < n) pool = cand;
    var esc = [], esp = r.espacamentoMin, PEN = 8; // 8 m de penalidade por m/s de jato
    var centro = { x: amb.C / 2, y: amb.W / 2 };
    // semente: ponto mais afastado dos difusores (e das grelhas já escolhidas), com baixa velocidade de jato
    for (var k = 0; k < n; k++) {
      var best = null, bd = -Infinity;
      pool.forEach(function (c) {
        var d = Infinity;
        difs.forEach(function (s) { d = Math.min(d, dist(c, s)); });
        esc.forEach(function (s) { d = Math.min(d, dist(c, s) * 0.9); });
        if (!difs.length) d = esc.length ? Math.min.apply(null, esc.map(function (s) { return dist(c, s); })) : -dist(c, centro);
        var custo = d - PEN * c.v;
        if (custo > bd) { bd = custo; best = c; }
      });
      if (best) esc.push(best);
    }
    // refinamento: cada grelha vai para o ponto admissível mais próximo do centroide dos difusores que atende
    for (var it = 0; it < 10 && difs.length; it++) {
      var grupos = esc.map(function () { return []; }), dDif = [];
      difs.forEach(function (s, k) { var bi = 0, bdd = Infinity; esc.forEach(function (c, i) { var d = dist(c, s); if (d < bdd) { bdd = d; bi = i; } }); grupos[bi].push(s); dDif[k] = bdd; });
      // grelha sem difusor atendido passa a servir o difusor pior atendido (evita grelhas "vazias")
      esc.forEach(function (c, i) { if (grupos[i].length) return; var kw = -1; difs.forEach(function (s, k) { if (kw < 0 || dDif[k] > dDif[kw]) kw = k; }); if (kw >= 0) { grupos[i] = [difs[kw]]; dDif[kw] = -1; } });
      var mudou = false;
      for (var i = 0; i < esc.length; i++) {
        if (!grupos[i].length) continue;
        var cx = 0, cy = 0; grupos[i].forEach(function (s) { cx += s.x; cy += s.y; }); cx /= grupos[i].length; cy /= grupos[i].length;
        var bestc = esc[i], bdc = dist(esc[i], { x: cx, y: cy }) + PEN * esc[i].v;
        for (var j = 0; j < pool.length; j++) {
          var q = pool[j], ok = true;
          for (var m = 0; m < esc.length; m++) if (m !== i && dist(esc[m], q) < esp) { ok = false; break; }
          if (!ok) continue;
          var custo2 = dist(q, { x: cx, y: cy }) + PEN * q.v;
          if (custo2 < bdc - 1e-9) { bdc = custo2; bestc = q; }
        }
        if (bestc !== esc[i]) { esc[i] = bestc; mudou = true; }
      }
      if (!mudou) break;
    }
    esc.sort(function (a, b) { return (a.y - b.y) || (a.x - b.x); });
    return esc.map(function (c) { return { x: Math.round(c.x * 100) / 100, y: Math.round(c.y * 100) / 100, parede: c.parede || null }; });
  }

  /* Métricas de distribuição e curto-circuito para um conjunto de posições. */
  function metricas(pos, sup, campo, altoNivel) {
    var difs = sup ? sup.cand.arranjo.pos : [];
    var maxDist = null, grupos = null;
    if (difs.length && pos.length) {
      maxDist = 0; grupos = pos.map(function () { return 0; });
      difs.forEach(function (s) { var d = Infinity, bi = 0; pos.forEach(function (p, i) { var dd = dist(p, s); if (dd < d) { d = dd; bi = i; } }); maxDist = Math.max(maxDist, d); grupos[bi]++; });
    }
    var vJato = 0, iPior = -1;
    if (altoNivel && sup) pos.forEach(function (p, i) { var v = campo(p); if (v > vJato) { vJato = v; iPior = i; } });
    var espMin = Infinity;
    pos.forEach(function (p, i) { pos.forEach(function (q, j) { if (i < j) espMin = Math.min(espMin, dist(p, q)); }); });
    return { maxDist: maxDist, vJato: vJato, iPior: iPior, grupos: grupos, espMin: isFinite(espMin) ? espMin : null };
  }

  /* Encaixa uma posição arrastada na parede mais próxima (grelhas de parede). */
  function encaixarParede(p, amb) {
    var d = [{ k: 'x0', d: p.x }, { k: 'xC', d: amb.C - p.x }, { k: 'y0', d: p.y }, { k: 'yW', d: amb.W - p.y }].sort(function (a, b) { return a.d - b.d; })[0];
    if (d.k === 'x0') return { x: 0, y: p.y, parede: 'x0' };
    if (d.k === 'xC') return { x: amb.C, y: p.y, parede: 'xC' };
    if (d.k === 'y0') return { x: p.x, y: 0, parede: 'y0' };
    return { x: p.x, y: amb.W, parede: 'yW' };
  }

  D.motor.retorno = { campoJato: campoJato, candidatos: candidatos, posicionar: posicionar, metricas: metricas, encaixarParede: encaixarParede };
})(window.Difusores);

</script>
<script>
/* ==== js/motor/selecao.js ==== */
/* Motor de seleção: enumera arranjo × família × tamanho, calcula métricas por
 * direção, aplica verificações normativas e índice; retorno com distribuição e
 * curto-circuito. */
(function (D) {
  'use strict';
  var F = D.util.fmt, V = D.motor.verificacoes, T = D.motor.terminais, A = D.motor.alcance, M = D.motor.metodologia, N = D.motor.normas, RT = D.motor.retorno;
  var Rastro = D.util.Rastro, RastroLeve = D.util.RastroLeve;

  function cfg() { return D.motor.config; }
  function retornoAlto(e) { var p = e.retorno.posicao || 'forro'; return p === 'forro' || p === 'paredeAlta'; }

  // Classe de velocidade nas bocas de insuflamento (prática de projeto) a partir da aplicação (NBR 10152)
  function classeVelocidade(e) {
    var cl = D.dados.normas.bocas.insuflamento.classes;
    var apl = D.dados.normas.nbr10152.porId(e.crit.aplicacao);
    return (apl && cl[apl.classeVel]) || cl.privativo;
  }

  // Origem do limite acústico: Tabela 3 da NBR 10152, ou valor de projeto quando a finalidade não consta nela
  function limiteAcustico(e) {
    var apl = D.dados.normas.nbr10152.porId(e.crit.aplicacao);
    if (apl && apl.semNorma) return { rotulo: 'limite de projeto', fonte: 'Limite de projeto (finalidade sem valor na NBR 10152, p. 12, l. 20)' };
    return { rotulo: 'NBR 10152', fonte: 'NBR 16401-1, p. 18, l. 19 → NBR 10152, p. 12, l. 20' };
  }

  /* ---------- correções de registro / acessório / montagem ---------- */
  function corrigir(base, e, r) {
    var g = D.dados.trox.graficos, dp = base.dp, ln = base.ln, xMin = base.xMin, xMax = base.xMax;
    var reg = e.crit.registro;
    if (reg === '50' || reg === '25') {
      var rg = g.registro[reg];
      dp = dp * rg.fatorDp; ln = ln + rg.somaDb;
      if (r) {
        r.passo({ grupo: 'produto', titulo: 'Registro AG/C ' + reg + '% aberto — perda de carga', formula: 'Δp = Δp₁₀₀ · f', subst: 'Δp = ' + F.num(base.dp, 2) + ' · ' + F.num(rg.fatorDp, 2), valor: dp, unidade: 'mmCA', casas: 2, fonte: rg.fonte + ', erro ' + rg.erro });
        r.passo({ grupo: 'produto', titulo: 'Registro AG/C ' + reg + '% aberto — ruído', formula: 'LN = LN₁₀₀ + Δ', subst: 'LN = ' + F.num(base.ln, 1) + ' + ' + rg.somaDb, valor: ln, unidade: 'dB(A)', casas: 1, fonte: rg.fonte });
        r.estimado('Registro ' + reg + '% aberto: correções lidas do gráfico da TROX C2-005, p. 5');
      }
    } else if (r) {
      r.passo({ grupo: 'produto', titulo: 'Registro', formula: '—', subst: reg === 'sem' ? 'Sem registro na peça: adotados os valores da tabela (ensaiada com registro aberto)' : 'Registro 100% aberto: valores da tabela sem correção', valor: null, fonte: 'TROX C2-007 (dados "calculados com registro aberto")' });
    }
    var ac = e.crit.acessorio;
    if (ac === 'captor' || ac === 'plenum') {
      var ga = g.acessorio[ac];
      dp = dp * ga.fatorDp; ln = ln + ga.somaDb;
      if (r) {
        r.passo({ grupo: 'produto', titulo: (ac === 'captor' ? 'Captor QZ/RZ' : 'Caixa plenum AK') + ' — perda de carga', formula: 'Δp = Δp · f', subst: 'Δp = ' + F.num(dp / ga.fatorDp, 2) + ' · ' + F.num(ga.fatorDp, 2), valor: dp, unidade: 'mmCA', casas: 2, fonte: ga.fonte + ', erro ' + ga.erro });
        r.passo({ grupo: 'produto', titulo: (ac === 'captor' ? 'Captor QZ/RZ' : 'Caixa plenum AK') + ' — ruído', formula: 'LN = LN + Δ', subst: 'LN = ' + F.num(ln - ga.somaDb, 1) + ' + ' + ga.somaDb, valor: ln, unidade: 'dB(A)', casas: 1, fonte: ga.fonte });
        r.estimado('Acessório ' + (ac === 'captor' ? 'captor QZ/RZ' : 'plenum AK') + ': correções lidas do gráfico da TROX C2-005, p. 5');
      }
    }
    if (e.geo.montagem === 'suspenso') {
      var fl = D.dados.normas.ashrae.jato.fatorLivre;
      xMin *= fl.valor; xMax *= fl.valor;
      if (r) {
        r.passo({ grupo: 'alcance', titulo: 'Montagem livre suspensa (jato livre, sem efeito Coandă) — alcance', formula: fl.formula, subst: 'X_mín = ' + F.num(base.xMin, 2) + ' · 0,707 ; X_máx = ' + F.num(base.xMax, 2) + ' · 0,707', valor: xMax, unidade: 'm', casas: 2, fonte: fl.fonte });
        r.estimado('Alcance de jato livre estimado a partir do alcance aderido do catálogo (ASHRAE Fundamentals 2021, p. 20.7, l. 20: ×0,707)');
      }
    }
    return { dp: dp, ln: ln, xMin: xMin, xMax: xMax };
  }

  /* ---------- avaliação de um candidato de insuflamento ---------- */
  function avaliarInsuflamento(cand, e, amb, completo) {
    var r = completo ? new Rastro() : new RastroLeve();
    var C = amb.C, W = amb.W, n = cand.arranjo.pos.length;
    var fam = D.dados.trox[cand.familia];
    var res = { cand: cand, n: n, rastro: r, verifs: [] };
    var Qp = amb.Q / n;
    r.passo({ grupo: 'produto', titulo: 'Vazão por peça', formula: 'Q_p = Q / n', subst: 'Q_p = ' + F.num(amb.Q, 0) + ' / ' + n, valor: Qp, unidade: 'm³/h', casas: 0, fonte: 'Arranjo ' + cand.arranjo.descricao });
    res.Qp = Qp;

    var base, dirs, vFace, faixaFace, faixaT50L;
    var AI = D.motor.altaInducao, ai = AI.familia(cand.familia), ft = T.familiaTeste(cand.familia);
    if (ft) { // família de teste (fora da base TROX): o terminal já vem com as correções próprias
      fam = ft;
      base = ft.terminal(cand.tam, Qp, e, r);
      if (!base) return null;
      dirs = ft.dirs || ['+x', '-x', '+y', '-y'];
      vFace = base.veff;
      faixaT50L = ft.faixaT50L || D.dados.normas.ashrae.t50L.teto;
      res.fracaoL = 0.5; res.deTeste = true;
      res.dimensao = ft.tamanhos[cand.tam];
      res.modelo = ft.nome;
    } else if (ai) {
      fam = ai;
      base = AI.terminal(cand.familia, cand.tam, Qp, e.crit.entradaAI || 'H', e.geo.montagem, r);
      if (!base) return null;
      dirs = ['+x', '-x', '+y', '-y'];
      vFace = base.veff;
      faixaT50L = D.dados.normas.ashrae.t50L.tetoRadial;
      res.fracaoL = 0.5; res.radial = true; res.altaInducao = true;
      res.dimensao = 'tam. ' + base.t.rotulo + ' (face ' + base.t.lado + ' mm, entrada ' + AI.ENT[base.entrada] + ')';
      res.modelo = ai.nome;
    } else if (cand.familia === 'ADLQ' || cand.familia === 'ADLR') {
      base = cand.familia === 'ADLQ' ? T.adlq(cand.tam, Qp, r) : T.adlr(cand.tam, Qp, r);
      if (!base) return null;
      dirs = ['+x', '-x', '+y', '-y'];
      var t = fam.tamanhos[cand.tam];
      var dcol = t.colarinho / 1000;
      res.vColarinho = Qp / 3600 / (Math.PI * dcol * dcol / 4);
      r.passo({ grupo: 'produto', titulo: 'Velocidade no colarinho (informativa)', formula: 'v_c = Q_p / (3600 · π·d²/4)', subst: 'v_c = ' + F.num(Qp, 0) + ' / (3600 · π·' + F.num(dcol, 3) + '²/4)', valor: res.vColarinho, unidade: 'm/s', casas: 2, fonte: 'Continuidade; Ø colarinho ' + t.colarinho + ' mm (' + (cand.familia === 'ADLQ' ? 'C2-007' : 'C2-006') + ')' });
      vFace = base.veff;
      faixaT50L = cand.familia === 'ADLQ' ? D.dados.normas.ashrae.t50L.teto : D.dados.normas.ashrae.t50L.tetoRadial;
      res.fracaoL = 0.5;
      res.dimensao = 'tam. ' + cand.tam + ' (Ø' + t.D + ' mm' + (t.colarinho ? ', colarinho Ø' + t.colarinho + ' mm' : '') + ')';
      res.modelo = fam.nome;
    } else {
      var qDir = cand.variante === 'ADE-2' ? Qp / 2 : Qp;
      if (cand.variante === 'ADE-2') r.passo({ grupo: 'produto', titulo: 'Vazão por direção (ADE-2, dois lados)', formula: 'Q_dir = Q_p / 2', subst: 'Q_dir = ' + F.num(Qp, 0) + ' / 2', valor: qDir, unidade: 'm³/h', casas: 0, fonte: 'TROX C2-007, p. 2 (nota: vazões por direção)' });
      var compTab = cand.comp, fatorComp = 1;
      if (cand.comp > 1225) { compTab = 1225; fatorComp = cand.comp / 1225; r.estendido('ADE com ' + cand.comp + ' mm: tabela publicada até 1225 mm; vazão por metro mantida (extensão proporcional)'); }
      base = T.ade(cand.ab, compTab, qDir / fatorComp, r);
      if (!base) return null;
      if (cand.variante === 'ADE-2') { base = Object.assign({}, base, { ln: base.ln + 10 * Math.log10(2) }); r.passo({ grupo: 'produto', titulo: 'Ruído da peça (dois lados)', formula: 'LN_p = LN_dir + 10·log₁₀(2)', subst: 'LN_p = ' + F.num(base.ln - 3.01, 1) + ' + 3,0', valor: base.ln, unidade: 'dB(A)', casas: 1, fonte: 'Soma de duas fontes iguais' }); }
      dirs = cand.arranjo.dirs;
      vFace = base.veff;
      faixaT50L = D.dados.normas.ashrae.t50L.linear;
      res.fracaoL = cand.variante === 'ADE-2' ? 0.5 : 1;
      var alt = fam.alturas[cand.variante === 'ADE-2' ? 'ade2' : 'ade1'][cand.ab];
      res.dimensao = cand.variante + ' — ' + cand.ab + ' abertura(s)' + (cand.variante === 'ADE-2' ? ' por lado' : '') + ', H = ' + alt.H + ' mm, comprimento ' + cand.comp + ' mm';
      res.modelo = fam.nome + ' (' + cand.variante + ')';
      r.estendido('Velocidade na zona ocupada: gráfico de jatos opostos da C2-005 (difusores de teto) aplicado ao difusor linear');
    }
    var classe = classeVelocidade(e);
    faixaFace = { min: cfg().velocidadeMinBoca, max: classe.max, classe: classe, info: !!ai };
    res.rotuloFace = 'Velocidade efetiva';
    r.passo({ grupo: 'produto', titulo: 'Velocidade efetiva na boca × recomendação da aplicação', formula: 'Veff ≤ v_máx(aplicação)', subst: 'Veff = ' + F.num(vFace, 2) + ' m/s; ' + classe.nome + ': ' + F.num(classe.min, 1) + '–' + F.num(classe.max, 1) + ' m/s', valor: vFace, unidade: 'm/s', casas: 2, fonte: D.dados.normas.bocas.insuflamento.fonte });
    res.fonte = base.fonte; res.veff = base.veff; res.vFace = vFace; res.faixaFace = faixaFace; res.faixaT50L = faixaT50L;
    var vtMin = base.vtMin || base.vt, vtMax = base.vtMax || base.vt;
    var cor = ai || ft ? { dp: base.dp, ln: base.ln, xMin: base.xMin, xMax: base.xMax } : corrigir(base, e, r);
    if (ai && (e.crit.registro === '50' || e.crit.registro === '25' || (e.crit.acessorio && e.crit.acessorio !== 'nenhum'))) r.alerta('Registro parcial / acessório: correções dos gráficos da C2-005 não se aplicam aos difusores de alta indução (usar a tabela de correção do catálogo ' + ai.fonte + ')');
    res.dp = cor.dp; res.ln = cor.ln; res.xMin = cor.xMin; res.xMax = cor.xMax; res.vtMin = vtMin; res.vtMax = vtMax;

    // T50 estimado pelo decaimento (1/x); na zona 4 a ASHRAE indica reduzir o alcance em 30 % → limite superior
    res.t50 = res.xMax * vtMax / 0.25;
    r.passo({ grupo: 'alcance', titulo: 'Alcance T50 (0,25 m/s) estimado pelo decaimento do jato', formula: 'T50 = X_vt · v_t / 0,25', subst: 'T50 = ' + F.num(res.xMax, 2) + ' · ' + F.num(vtMax, 2) + ' / 0,25', valor: res.t50, unidade: 'm', casas: 2, fonte: 'ASHRAE Fundamentals 2021, p. 20.5, l. 24 (v ∝ 1/x); na zona 4 (v < 0,25 m/s) o comportamento é difícil de prever e a prática aceita é reduzir em 30 % o alcance da zona 3, portanto este T50 é um limite superior; a TROX não publica T50 (as retas de v_L da C2-005, p. 2 e 3, dão 1,20 × o alcance a 0,3 m/s no ADLQ e 1,17 no ADLR)' });
    // nota de método (vale para todos os candidatos): não é "dado estimado", não mexe no selo nem na nota
    r.metodo('T50 (alcance a 0,25 m/s) estimado a partir do alcance publicado a ' + F.num(vtMax, 1) + ' m/s (limite superior — ASHRAE Fundamentals 2021, zona 4)');

    // direções, L, T50/L (menor e maior entre as direções) e v_zo
    var geom = A.direcoes(cand.arranjo.pos, C, W, dirs, res.fracaoL);
    var Lmap = {}, tiposL = {}, piorT50L = null, maiorT50L = null, piorVzo = -1, piorDir = null, maiorDir = null, piorVzoDir = null, regra75 = { max: 0, min: Infinity }, v14max = 0;
    dirs.forEach(function (d) {
      // L de referência: o menor da direção; com parede e encontro de jatos no mesmo L, a referência é a parede (não depende da ordem das peças)
      var Lmin = Infinity, ref = null, tipos = {};
      geom.forEach(function (g) { if (g.dirs[d].L < Lmin) Lmin = g.dirs[d].L; });
      geom.forEach(function (g) { var q = g.dirs[d]; if (q.L <= Lmin + 1e-9) { tipos[q.tipo] = true; if (!ref || (q.tipo === 'parede' && ref.tipo !== 'parede')) ref = q; } });
      Lmap[d] = ref; tiposL[d] = tipos;
      var razao = res.t50 / ref.L;
      if (piorT50L === null || razao < piorT50L) { piorT50L = razao; piorDir = d; }
      if (maiorT50L === null || razao > maiorT50L) { maiorT50L = razao; maiorDir = d; }
      regra75.max = Math.max(regra75.max, res.xMax / ref.L); regra75.min = Math.min(regra75.min, res.xMax / ref.L);
    });
    res.L = Lmap; res.dirs = dirs; res.geom = geom;
    res.LTxt = dirs.map(function (d) { var t = tiposL[d]; return d + ': ' + F.num(Lmap[d].L, 2) + ' m (' + (t.parede && t.jato ? 'parede e encontro de jatos' : (t.parede ? 'parede' : 'encontro de jatos')) + ')'; }).join('; ');
    r.passo({ grupo: 'alcance', titulo: 'Comprimento característico L por direção', formula: 'L = distância à parede, ou ' + (res.fracaoL === 0.5 ? 'metade da' : '') + ' distância ao terminal oposto (plano de encontro dos jatos)', subst: res.LTxt, valor: null, fonte: D.dados.normas.ashrae.comprimentoCaracteristico.fonte + '; metodologia de referência, seção 5' });
    res.t50L = piorT50L; res.t50LDir = piorDir; res.t50LMax = maiorT50L; res.t50LMaxDir = maiorDir;
    var fonteT50L = D.dados.normas.ashrae.t50L.fonte + ' — faixa ' + faixaT50L.min + '–' + faixaT50L.max + ' para ' + faixaT50L.nome;
    r.passo({ grupo: 'alcance', titulo: 'Razão T50/L mínima (direção de maior L)', formula: 'T50/L', subst: 'T50/L = ' + F.num(res.t50, 2) + ' / ' + F.num(Lmap[piorDir].L, 2) + ' (direção ' + piorDir + ')', valor: piorT50L, unidade: '', casas: 2, fonte: fonteT50L });
    if (maiorT50L - piorT50L > 1e-9) r.passo({ grupo: 'alcance', titulo: 'Razão T50/L máxima (direção de menor L)', formula: 'T50/L', subst: 'T50/L = ' + F.num(res.t50, 2) + ' / ' + F.num(Lmap[maiorDir].L, 2) + ' (direção ' + maiorDir + ')', valor: maiorT50L, unidade: '', casas: 2, fonte: fonteT50L });
    dirs.forEach(function (d) {
      var recuo = (amb.zona && amb.zona.recuo && amb.zona.recuo[d]) || 0.3;
      var vz;
      if (ai) {
        // cada peça vê parede ou vizinho nesta direção: avalia os casos presentes no arranjo e fica com o maior
        var tr = AI.transversal(cand.arranjo.pos, d), bU = ai.bUnica || Infinity, casos = {}, pior = null;
        geom.forEach(function (gp) { var q = gp.dirs[d]; casos[q.tipo + '|' + q.dist.toFixed(3)] = q; });
        var avalia = function (q, rr) {
          if (q.tipo === 'parede') return AI.vParede(base, q.L, amb.H1, tr, rr, 'direção ' + d, false);
          if (isFinite(tr) && q.dist > 1.15 * tr) return q.dist >= bU ? AI.vParede(base, q.dist / 2, amb.H1, tr, rr, 'direção ' + d, true) : AI.vEntre(base, tr, q.dist, amb.H1, rr, 'direção ' + d + ' (fileiras a ' + F.num(q.dist, 2) + ' m)');
          return AI.vEntre(base, q.dist, tr, amb.H1, rr, 'direção ' + d);
        };
        Object.keys(casos).forEach(function (k) { var x = avalia(casos[k], null); if (!pior || x.v > pior.v) { pior = x; pior.q = casos[k]; } });
        vz = avalia(pior.q, r);
      } else {
        // em malha há os dois casos na mesma direção (fileira de fora contra a parede, as de dentro contra o vizinho):
        // avalia os casos presentes no arranjo e fica com o de maior velocidade (empate: a parede; no mesmo tipo, o menor L);
        // o rastro e as notas de "dado estimado" saem só do caso que ficou (TROX C2-005 pág. 4; sessão T2b, linha 1 do quadro T2a)
        var vistos = {}, lista = [], melhor = null;
        geom.forEach(function (gp) { var q = gp.dirs[d], k = q.tipo + '|' + q.L.toFixed(6); if (!vistos[k]) { vistos[k] = true; lista.push(q); } });
        lista.sort(function (a, b) { return (a.tipo === b.tipo ? 0 : (a.tipo === 'parede' ? -1 : 1)) || a.L - b.L; });
        var vs0 = lista.map(function (q) { return A.velocidadeZona(res.xMax, vtMax, q, amb.H1, null, 'direção ' + d, false, recuo, d).v; });
        lista.forEach(function (q, k) { if (!melhor || vs0[k] > melhor.v + 1e-9) melhor = { v: vs0[k], q: q }; });
        if (lista.length > 1) r.passo({ grupo: 'zona', titulo: 'Caso que governa a direção ' + d, formula: 'v_dir = máx(v nos casos presentes)', subst: lista.map(function (q, k) { return (q.tipo === 'parede' ? 'parede' : 'encontro de jatos') + ', L = ' + F.num(q.L, 2) + ' m: ' + F.num(vs0[k], 3) + ' m/s'; }).join('; ') + ' → fica ' + F.num(melhor.v, 3) + ' m/s (' + (melhor.q.tipo === 'parede' ? 'parede' : 'encontro de jatos') + ')', valor: melhor.v, unidade: 'm/s', casas: 3, fonte: 'TROX C2-005, p. 4 (jato contra a parede e jatos opostos); critério do app: em cada direção vale o caso de maior velocidade presente no arranjo' });
        vz = A.velocidadeZona(res.xMax, vtMax, melhor.q, amb.H1, r, 'direção ' + d, false, recuo, d);
      }
      if (vz.v > piorVzo) { piorVzo = vz.v; piorVzoDir = d; }
      v14max = Math.max(v14max, vtMax * res.xMax / (Lmap[d].L + Math.max(amb.Hinst - 1.4, 0.2))); // velocidade a 1,4 m do piso (NBR 16401-3, Tabela 3)
    });
    res.vzo = piorVzo; res.vzoDir = piorVzoDir;
    r.passo({ grupo: 'zona', titulo: 'Velocidade na zona ocupada (maior entre as direções)', formula: 'v_zo = máx(v_dir)', subst: 'v_zo = ' + F.num(piorVzo, 3) + ' (direção ' + piorVzoDir + ')', valor: piorVzo, unidade: 'm/s', casas: 2, fonte: 'NBR 16401-1, p. 22, l. 6 (limites de velocidade média na zona ocupada da NBR 16401-2)' });
    var dr = N.draft(piorVzo, amb.to, cfg().draft.Tu, r);
    res.draft = dr.pd;
    var ezRes = N.ez({ aquecimento: amb.dT < 0, dT: Math.abs(amb.dT), retornoAlto: retornoAlto(e), v14: v14max }, r);
    res.ez = ezRes; res.v14 = v14max;

    // acústica
    var dist = Math.max(0.7, amb.Hinst - cfg().alturaOuvido);
    r.passo({ grupo: 'acustica', titulo: 'Distância do terminal ao ouvinte', formula: 'r = h_inst − h_ouvido', subst: 'r = ' + F.num(amb.Hinst, 2) + ' − ' + F.num(cfg().alturaOuvido, 1) + ' (mín. 0,7)', valor: dist, unidade: 'm', casas: 2, fonte: 'Ouvinte sentado sob o terminal (condição mais desfavorável)' });
    var At = D.motor.acustica.atenuacao(dist, amb.volume, e.crit.tratamento || 'normal', r);
    res.atenuacao = At;
    res.lp = D.motor.acustica.pressaoAmbiente(res.ln, n, At, r, 'insuflamento');

    // alertas de condição
    var fam3 = fam.peDireitoEnsaio;
    if (fam3 && Math.abs(amb.Hinst - fam3) > cfg().peDireitoTolerancia) r.estimado('Alcances da tabela TROX válidos para pé-direito de 3 m; instalação a ' + F.num(amb.Hinst, 2) + ' m');
    if (fam.dtValido) {
      if (amb.dT > fam.dtValido.resfriamento) r.alerta('ΔT de resfriamento ' + F.num(amb.dT, 1) + ' °C acima do limite de validade do catálogo (' + fam.dtValido.resfriamento + ' °C)');
      if (amb.dT < 0 && -amb.dT > fam.dtValido.aquecimento) r.alerta('ΔT de aquecimento ' + F.num(-amb.dT, 1) + ' °C acima do limite de validade do catálogo (' + fam.dtValido.aquecimento + ' °C)');
    }
    if (e.geo.montagem === 'suspenso' && amb.dT > 0) r.alerta('Montagem suspensa em resfriamento: sem a aderência ao teto (efeito Coandă) o jato frio pode atingir a zona ocupada (ASHRAE Fundamentals 2021: separação do jato do teto quando o empuxo supera a inércia)');
    // VDW suspenso livremente: o catálogo pede colar periférico > 50 mm para a descarga ficar estável (texto; não entra no cálculo nem na contagem de alertas do índice)
    if (cand.familia === 'VDW' && e.geo.montagem === 'suspenso') r.alerta('VDW suspenso livremente: o catálogo pede colar periférico de mais de 50 mm para a descarga ficar estável (TROX 2/7/EN/6, p. 6); os diagramas e os fatores de montagem do app não incluem o colar');
    if (ai && ai.aquecimento && amb.dT < 0) r.alerta(cand.familia + ' em aquecimento: ' + ai.aquecimento + ' — resultado válido só para resfriamento');
    if (ai && ai.notaAneis && base.t.quad && /48|54|72/.test(cand.tam)) r.alerta(ai.notaAneis);
    if (amb.dT < 0) r.alerta('Aquecimento pelo teto: jato quente tende a estratificar; conferir a mistura na zona ocupada (Ez pela NBR 16401-3, p. 12, l. 9)');
    if (e.crit.dbaMax < D.dados.normas.nbr16401_1.especialista.dbaEquivalente) r.alerta('Limite acústico abaixo de 35 dB(A) (nível inferior a NC 30): em sistemas críticos, a NBR 16401-1, p. 31, l. 16 exige a assistência de um especialista no tratamento acústico');

    // verificações
    var vs = res.verifs, vzoMax = amb.vzoLim.valor, lim = limiteAcustico(e);
    vs.push(V.item({ id: 'acustica', criterio: 'Nível sonoro no ambiente (' + lim.rotulo + ')', valor: res.lp, limite: e.crit.dbaMax, tipo: 'max', casas: 1, unidade: 'dB(A)', fonte: lim.fonte + '; TROX C2-005, p. 5 (atenuação)' }));
    if (ai) vs.push(V.item({ id: 'face', criterio: 'Vazão por peça dentro da faixa do catálogo (alta indução: seleção pelo fabricante)', valor: base.V, valorTxt: F.num(base.V, 0) + ' ' + base.un + (vFace !== null ? ' (Veff ' + F.num(vFace, 2) + ' m/s, informativa)' : ''), limiteTxt: F.num(base.t.vMin, 0) + ' a ' + F.num(base.t.vMax, 0) + ' ' + base.un, tipo: 'info', situacao: 'atende', fonte: 'TROX ' + ai.fonte + '; NBR 16401-1, p. 22, l. 26 (seleção conforme o fabricante)' }));
    else vs.push(V.item({ id: 'face', criterio: 'Velocidade efetiva na boca de insuflamento — ' + classe.nome, valor: vFace, min: faixaFace.min, max: classe.max, tipo: 'faixa', casas: 2, unidade: 'm/s', falhaAcima: 'reprova', falhaAbaixo: 'alerta',
      limiteTxt: '≤ ' + F.num(classe.max, 1) + ' m/s (faixa ' + F.num(classe.min, 1) + '–' + F.num(classe.max, 1) + '; prática de projeto, sem norma)', fonte: D.dados.normas.bocas.insuflamento.fonte,
      obs: vFace < classe.min && vFace >= faixaFace.min ? 'Abaixo da faixa típica da aplicação: peça folgada (menos ruído e alcance)' : (vFace < faixaFace.min ? 'Abaixo de ' + F.num(faixaFace.min, 1) + ' m/s: boca superdimensionada, risco de jato sem alcance' : '') }));
    vs.push(V.item({ id: 'dp', criterio: 'Perda de carga', valor: res.dp, limite: e.crit.dpMax, tipo: 'max', casas: 2, unidade: 'mmCA', fonte: 'Limite de projeto' }));
    var t50Txt = maiorT50L - piorT50L > 1e-9 ? 'mín. ' + F.num(piorT50L, 2) + ' (' + piorDir + '); máx. ' + F.num(maiorT50L, 2) + ' (' + maiorDir + ')' : F.num(piorT50L, 2);
    if (ai) vs.push(V.item({ id: 't50L', criterio: 'Razão T50/L (informativa: a ASHRAE não tabela ADPI para difusores rotacionais)', valor: piorT50L, valorTxt: t50Txt, limiteTxt: '—', tipo: 'info', situacao: 'atende', fonte: 'A distribuição é verificada pelas velocidades v_L e v_H1 do catálogo ' + ai.fonte, obs: 'T50 inclui o trajeto vertical H1 (convenção do catálogo)' }));
    else {
      // a razão mínima e a máxima têm de caber na faixa: sala alongada pode atender num eixo e não no outro
      // em cima o alerta só sai além do máximo ÷ t50LReducaoZona4 (o T50 estimado é limite superior)
      var t50Fora = piorT50L < faixaT50L.min - 1e-12 || maiorT50L > D.motor.indice.limSupT50L(faixaT50L) + 1e-12;
      var t50Lim = D.motor.indice.limSupT50L(faixaT50L), t50Acima = !t50Fora && maiorT50L > faixaT50L.max + 1e-12;
      vs.push(V.item({ id: 't50L', criterio: 'Razão T50/L na faixa recomendada nas duas direções extremas (T50 estimado)', valor: piorT50L, valorTxt: t50Txt, limiteTxt: F.num(faixaT50L.min, 2) + ' a ' + F.num(faixaT50L.max, 2) + (t50Lim > faixaT50L.max ? ' (alerta acima de ' + F.num(t50Lim, 2) + ')' : ''), tipo: 'info', situacao: t50Fora ? 'alerta' : 'atende', fonte: D.dados.normas.ashrae.t50L.fonte,
        obs: (t50Acima ? 'Acima do máximo da faixa e dentro do máximo ÷ ' + F.num(cfg().indice.t50LReducaoZona4, 2) + ' = ' + F.num(t50Lim, 2) + ': sem alerta, com nota reduzida no índice (ASHRAE Fundamentals 2021: redução de 30 % do alcance na zona 4). ' : '') + 'T50 estimado pelo decaimento a partir do alcance do catálogo: limite superior (nota de método)' }));
    }
    // com controle local a norma não fixa limite: acima de 1,6 m/s é alerta (critério do app); abaixo de 22,5 °C, entre 0,15 (F.4) e 0,20 m/s, alerta
    var vzoItem = V.item({ id: 'vzo', criterio: 'Velocidade do ar ao entrar na zona ocupada ≤ limite ' + (amb.vzoLim.clausula === 'projeto' ? 'de projeto' : 'da NBR 16401-2 (' + amb.vzoLim.clausula + ')'), valor: piorVzo, limite: vzoMax, tipo: 'max', casas: 2, unidade: 'm/s', falha: amb.vzoLim.semLimite ? 'alerta' : 'reprova', fonte: amb.vzoLim.fonte + '; NBR 16401-1, p. 22, l. 6', obs: amb.vzoLim.semLimite ? 'Com controle local a norma não fixa limite superior (6.3.2.3). Acima de 1,6 m/s o app dá alerta: critério do app, fim do eixo da Figura 4; a norma não fixa limite superior' : '' });
    if (amb.vzoLim.alerta && vzoItem.situacao === 'atende' && piorVzo > amb.vzoLim.alerta.valor + 1e-12) {
      vzoItem.situacao = 'alerta';
      vzoItem.obs = 'Acima de ' + F.num(amb.vzoLim.alerta.valor, 2) + ' m/s com temperatura operativa abaixo de 22,5 °C: o Anexo F da NBR 16401-2 (informativo, F.4) recomenda não passar de 0,15 m/s em qualquer ponto do corpo. O limite que reprova é o de 6.3.2.4 c), 0,20 m/s';
    }
    vs.push(vzoItem);
    vs.push(V.item({ id: 'draft', criterio: 'Corrente de ar (draft) na zona ocupada — PD', valor: dr.pd, limite: cfg().draft.pdMax, tipo: 'max', casas: 1, unidade: '%', falha: 'alerta', fonte: D.dados.normas.ashrae.draft.fonte + ' — informativo (Tu = ' + cfg().draft.Tu + ' %)', obs: (dr.fora ? 'Fora da faixa de ajuste do modelo (t_a 20–26 °C, v ≤ 0,5 m/s). ' : '') + (dr.pd > cfg().draft.pdMax ? 'Informa e não decide: o limite que reprova é o de velocidade na zona ocupada (NBR 16401-2); este alerta desconta ' + F.num((1 - cfg().indice.fatorAlerta) * 100, 0) + ' % da nota' + ((cfg().indice.desempate && (cfg().indice.desempate.guardaIgnora || []).indexOf('draft') >= 0) ? ' e não conta no desempate por menos peças' : '') : '') }));
    res.xLMax = regra75.max; res.xLMin = regra75.min;
    if (ai) {
      // Alta indução: o alcance do catálogo inclui o trajeto vertical (L = distância horizontal + H1), de modo que as
      // regras de alcance × altura e alcance × vão, feitas para jato aderido, não se aplicam: ficam só informativas.
      res.alturaOk = true;
      var obsAI = 'Regra de difusores de jato aderido; na alta indução o alcance inclui o trajeto vertical H1 e a distribuição é verificada por v_L e v_H1 do catálogo';
      vs.push(V.item({ id: 'altura', criterio: 'Alcance máximo × 1,5 × altura de instalação (informativa na alta indução)', valor: res.xMax, valorTxt: F.numU(res.xMax, 2, 'm') + ' (1,5 · h = ' + F.numU(amb.xMaxAltura, 2, 'm') + ')', limiteTxt: '—', tipo: 'info', situacao: 'atende', fonte: 'Prática de projeto (metodologia de referência, seção 6); TROX ' + ai.fonte, obs: obsAI }));
      vs.push(V.item({ id: 'parede', criterio: 'Alcance × vão, X/L (informativa na alta indução)', valor: regra75.max, valorTxt: 'X/L máx. ' + F.num(regra75.max, 2) + '; mín. ' + F.num(regra75.min, 2), limiteTxt: '—', tipo: 'info', situacao: 'atende', fonte: 'Prática de projeto (metodologia de referência, seção 6, regra dos 75 %); TROX ' + ai.fonte, obs: obsAI }));
    } else {
      res.alturaOk = res.xMax <= amb.xMaxAltura + 1e-9;
      vs.push(V.item({ id: 'altura', criterio: 'Alcance máximo ≤ 1,5 × altura de instalação (bloqueante)', valor: res.xMax, limite: amb.xMaxAltura, tipo: 'max', casas: 2, unidade: 'm', fonte: 'Prática de projeto, sem norma (metodologia de referência, seção 6)' }));
      vs.push(V.item({ id: 'parede', criterio: 'Alcance compatível com o vão (X ≤ 2·L; alerta se X < 0,5·L)', valor: regra75.max, valorTxt: 'X/L máx. ' + F.num(regra75.max, 2) + '; mín. ' + F.num(regra75.min, 2), limiteTxt: '0,5 a 2,0', tipo: 'info', situacao: regra75.max > 2 + 1e-9 ? 'reprova' : (regra75.min < 0.5 ? 'alerta' : 'atende'), fonte: 'Prática de projeto, sem norma (metodologia de referência, seção 6, regra dos 75 %)' }));
    }
    vs.push(V.item({ id: 'ez', criterio: 'Eficácia da distribuição de ar Ez (configuração insuflamento/retorno)', valor: ezRes.valor, valorTxt: 'Ez = ' + F.num(ezRes.valor, 1), limiteTxt: '1,0', tipo: 'info', situacao: ezRes.valor >= 1 ? 'atende' : 'alerta', fonte: ezRes.fonte, obs: ezRes.texto }));
    var regOk = e.crit.registro !== 'sem' || e.crit.regulagemRamal;
    vs.push(V.item({ id: 'regulagem', criterio: 'Dispositivo de regulagem de vazão (na peça ou no ramal)', valor: regOk ? 1 : 0, valorTxt: e.crit.registro !== 'sem' ? 'registro na peça' : (e.crit.regulagemRamal ? 'registro no ramal' : 'nenhum'), limiteTxt: 'obrigatório', tipo: 'info', situacao: regOk ? 'atende' : 'alerta', fonte: 'NBR 16401-1, p. 22, l. 19 (bocas dotadas de dispositivo de regulagem); 10.6.1 recomenda um registro em cada ramal' }));
    vs.push(V.item({ id: 'registroFech', criterio: 'Registro junto à boca fechado no máximo 50 % do curso', valor: e.crit.registro === '25' ? 75 : (e.crit.registro === '50' ? 50 : 0), valorTxt: e.crit.registro === '25' ? '75 % fechado' : (e.crit.registro === '50' ? '50 % fechado' : 'aberto / sem registro'), limiteTxt: '≤ 50 %', tipo: 'info', situacao: e.crit.registro === '25' ? 'alerta' : 'atende', fonte: 'NBR 16401-1, p. 29, l. 34 (ruído difícil de controlar)' }));
    var dtOk = !fam.dtValido || (amb.dT >= 0 ? amb.dT <= fam.dtValido.resfriamento : -amb.dT <= fam.dtValido.aquecimento);
    vs.push(V.item({ id: 'dt', criterio: 'ΔT dentro da validade do catálogo TROX', valor: amb.dT, valorTxt: F.num(amb.dT, 1) + ' °C', limiteTxt: fam.dtValido ? '−' + fam.dtValido.resfriamento + ' a +' + fam.dtValido.aquecimento + ' °C (Δtz)' : '—', tipo: 'info', situacao: dtOk ? 'atende' : 'alerta', fonte: ai ? 'TROX ' + ai.fonte : 'TROX C2-005, p. 2 a 3' }));
    if (ai) {
      var hOk = amb.Hinst >= ai.alturaMin - 1e-9 && (!ai.alturaMax || amb.Hinst <= ai.alturaMax + 1e-9);
      vs.push(V.item({ id: 'alturaCat', criterio: 'Altura de instalação dentro da faixa de aplicação do catálogo', valor: amb.Hinst, valorTxt: F.num(amb.Hinst, 2) + ' m', limiteTxt: ai.alturaMax ? F.num(ai.alturaMin, 2) + ' a ' + F.num(ai.alturaMax, 2) + ' m' : '≥ ' + F.num(ai.alturaMin, 2) + ' m', tipo: 'info', situacao: hOk ? 'atende' : (ai.alturaReprova && amb.Hinst < ai.alturaMin ? 'reprova' : 'alerta'), fonte: 'TROX ' + ai.fonte }));
      // FD: os tamanhos nominais 400 e 600 só estabilizam o jato montados no nível do forro; abaixo dele, 500 ou 625 (aba frontal maior)
      if (cand.familia === 'FD' && e.geo.montagem === 'suspenso') vs.push(V.item({ id: 'montagemCat', criterio: 'FD em montagem suspensa: tamanhos 400 e 600 exigem instalação no nível do forro', valor: 0, valorTxt: 'suspenso — ' + base.t.rotulo, limiteTxt: 'usar 500 ou 625 (aba frontal maior)', tipo: 'info', situacao: 'alerta', fonte: 'TROX C2-010, p. 2', obs: 'Os diagramas valem para montagem no nível do forro; abaixo do forro, especificar o tamanho 500 ou 625' }));
    } else if (ft) {
      vs.push(V.item({ id: 'pedireito', criterio: 'Altura de instalação (família de teste)', valor: amb.Hinst, valorTxt: F.num(amb.Hinst, 2) + ' m', limiteTxt: '—', tipo: 'info', situacao: 'atende', fonte: base.fonte }));
    } else vs.push(V.item({ id: 'pedireito', criterio: 'Altura de instalação compatível com a condição de ensaio (3 m)', valor: amb.Hinst, valorTxt: F.num(amb.Hinst, 2) + ' m', limiteTxt: fam3 ? '3,0 m ± ' + F.num(cfg().peDireitoTolerancia, 1) : '—', tipo: 'info', situacao: !fam3 || Math.abs(amb.Hinst - fam3) <= cfg().peDireitoTolerancia ? 'atende' : 'alerta', fonte: 'TROX ' + (cand.familia === 'ADLR' ? 'C2-006' : 'C2-007') + ' (nota das tabelas)' }));

    var ctx = { dbaMax: e.crit.dbaMax, dpMax: e.crit.dpMax, vzoMax: vzoMax, area: amb.area };
    res.indice = D.motor.indice.insuflamento(res, ctx, vs, r);
    res.selo = res.indice.selo;
    res.titulo = res.modelo + ' — ' + res.dimensao + ' — ' + n + ' peça(s) (' + cand.arranjo.descricao + ')';
    return res;
  }

  /* ---------- enumeração de candidatos de insuflamento ---------- */
  function candidatosInsuflamento(e, amb) {
    var out = [], c = cfg();
    var fams = e.familias || {};
    var grades = D.motor.arranjos.grades(amb.C, amb.W, c);
    if (fams.ADLQ) grades.forEach(function (g) { Object.keys(D.dados.trox.ADLQ.tamanhos).forEach(function (t) { out.push({ familia: 'ADLQ', tam: +t, arranjo: g }); }); });
    if (fams.ADLR) grades.forEach(function (g) { Object.keys(D.dados.trox.ADLR.tamanhos).forEach(function (t) { out.push({ familia: 'ADLR', tam: +t, arranjo: g }); }); });
    ['VD', 'FD', 'VDW'].forEach(function (f) {
      var fa = D.motor.altaInducao.familia(f);
      if (fams[f] && fa) grades.forEach(function (g) { Object.keys(fa.tamanhos).forEach(function (t) { out.push({ familia: f, tam: t, arranjo: g }); }); });
    });
    T.familiasTeste().forEach(function (f) { // só existem quando registradas por testes.js
      if (fams[f]) grades.forEach(function (g) { Object.keys(T.familiaTeste(f).tamanhos).forEach(function (t) { out.push({ familia: f, tam: t, arranjo: g }); }); });
    });
    var ade = D.dados.trox.ADE, comps = ade.comprimentos.concat([1500, 2000]);
    ['ADE-1', 'ADE-2'].forEach(function (variante) {
      if (!fams[variante === 'ADE-1' ? 'ADE1' : 'ADE2']) return;
      var abs = Object.keys(ade.alturas[variante === 'ADE-1' ? 'ade1' : 'ade2']).map(Number);
      comps.forEach(function (comp) {
        D.motor.arranjos.linhasLineares(amb.C, amb.W, variante, comp, c).forEach(function (arr) {
          abs.forEach(function (ab) { out.push({ familia: 'ADE', variante: variante, ab: ab, comp: comp, arranjo: arr }); });
        });
      });
    });
    return out;
  }

  /* ---------- retorno ---------- */
  function contextoRetorno(e, amb, sup) {
    var c = cfg(), posicao = e.retorno.posicao || 'forro';
    var ctx = { sup: sup, posicao: posicao, altoNivel: retornoAlto(e), campo: RT.campoJato(sup), cache: {} };
    ctx.cand = RT.candidatos(amb, posicao, c);
    ctx.cand.forEach(function (p) { p.v = ctx.altoNivel ? ctx.campo(p) : 0; });
    ctx.posicoes = function (n) { if (!ctx.cache[n]) ctx.cache[n] = RT.posicionar(n, sup, amb, posicao, c, ctx.cand); return ctx.cache[n]; };
    var nDif = sup ? sup.n : 0;
    ctx.nDif = nDif;
    ctx.nMinDif = nDif ? Math.ceil(nDif / c.retorno.difusoresPorGrelha) : 1;
    ctx.nMinArea = c.retorno.areaMaxPorGrelha > 0 ? Math.ceil(amb.area / c.retorno.areaMaxPorGrelha) : 1;
    ctx.nMinRegra = Math.max(1, ctx.nMinDif, ctx.nMinArea);
    ctx.nMin = Math.min(ctx.nMinRegra, c.retorno.maxPecas); // acima do máximo configurado: alerta, não reprovação em massa
    ctx.nRecMax = Math.max(ctx.nMin, nDif || 1);
    return ctx;
  }

  function avaliarRetorno(cand, e, amb, ctx, completo, posManual) {
    var r = completo ? new Rastro() : new RastroLeve();
    var base = D.dados.trox.grelhasRetorno, n = cand.n, Qp = amb.Qret / n, c = cfg().retorno;
    var HL = cand.chave.split('x'), H = +HL[0], L = +HL[1];
    var res = { cand: cand, n: n, rastro: r, verifs: [], Qp: Qp, H: H, L: L };
    r.passo({ grupo: 'produto', titulo: 'Vazão por grelha', formula: 'Q_p = Q_r / n', subst: 'Q_p = ' + F.num(amb.Qret, 0) + ' / ' + n, valor: Qp, unidade: 'm³/h', casas: 0, fonte: 'Arranjo de retorno com ' + n + ' grelha(s)' });
    var t = T.grelha(cand.familia, cand.chave, Qp, r);
    if (!t) return null;
    res.dp = t.dp; res.ln = t.ln; res.fonte = t.fonte;
    var areaBruta = H * L / 1e6;
    res.areaBruta = areaBruta;
    res.vFace = Qp / 3600 / areaBruta;
    r.passo({ grupo: 'produto', titulo: 'Velocidade de face (área bruta)', formula: 'v_f = Q_p / (3600 · H · L)', subst: 'v_f = ' + F.num(Qp, 0) + ' / (3600 · ' + F.num(areaBruta, 4) + ')', valor: res.vFace, unidade: 'm/s', casas: 2, fonte: 'Continuidade sobre a área nominal H×L (a TROX não publica a área efetiva das grelhas)' });
    var pos = ctx.posicao, faixa = D.dados.normas.bocas.retornoFace[pos];
    res.faixaFace = faixa; res.posicao = pos;
    var dist = ctx.altoNivel ? Math.max(0.7, amb.Hinst - cfg().alturaOuvido) : 1.0;
    r.passo({ grupo: 'acustica', titulo: 'Distância da grelha ao ouvinte', formula: '—', subst: 'r = ' + F.num(dist, 2) + ' m (' + faixa.nome + ')', valor: dist, unidade: 'm', casas: 2, fonte: 'Posição da grelha' });
    var At = D.motor.acustica.atenuacao(dist, amb.volume, e.crit.tratamento || 'normal', r);
    res.lp = D.motor.acustica.pressaoAmbiente(res.ln, n, At, r, 'retorno');
    // insuflamento e retorno soam ao mesmo tempo: o nível do ambiente é a soma das duas parcelas
    res.lpSup = ctx.sup && ctx.sup.lp != null && !isNaN(ctx.sup.lp) ? ctx.sup.lp : null;
    res.lpTotal = res.lpSup === null ? null : D.motor.acustica.somaNiveis(res.lpSup, res.lp, r);

    // posições e métricas de distribuição
    res.pos = posManual || ctx.posicoes(n);
    var m = RT.metricas(res.pos, ctx.sup, ctx.campo, ctx.altoNivel);
    res.maxDist = m.maxDist; res.vJato = m.vJato; res.grupos = m.grupos; res.espMin = m.espMin;
    res.nMin = ctx.nMin; res.nRecMax = ctx.nRecMax; res.dMax = c.distMaxDifusor; res.vReprova = c.vJatoReprova;
    res.areaPorGrelha = amb.area / n;
    res.modularPenal = !!(e.retorno.modular && c.modularPreferidos.indexOf(cand.chave) < 0);
    r.passo({ grupo: 'produto', titulo: 'Número mínimo de grelhas (distribuição do retorno)', formula: 'n_mín = máx(1; ⌈n_dif / ' + c.difusoresPorGrelha + '⌉; ⌈A / ' + c.areaMaxPorGrelha + ' m²⌉)', subst: 'n_mín = máx(1; ⌈' + ctx.nDif + '/' + c.difusoresPorGrelha + '⌉ = ' + ctx.nMinDif + '; ⌈' + F.num(amb.area, 0) + '/' + c.areaMaxPorGrelha + '⌉ = ' + ctx.nMinArea + ')', valor: ctx.nMin, unidade: 'grelhas', casas: 0, fonte: 'Regra de projeto (decisão do projetista); NBR 16401-1, p. 22, l. 19 (evitar curto-circuito), NBR 16401-1, p. 23, l. 1; NBR 16401-1, p. 29, l. 34 (balanceamento por ramal)' });
    r.passo({ grupo: 'produto', titulo: 'Posição das grelhas', formula: 'pontos de menor velocidade de jato, distribuídos pelos grupos de difusores', subst: res.pos.map(function (p, i) { return 'R' + (i + 1) + ' (' + F.num(p.x, 2) + '; ' + F.num(p.y, 2) + ')'; }).join('; ') + (posManual ? ' — ajustadas manualmente' : ''), valor: null, fonte: 'ASHRAE Fundamentals 2021 (zona 4: fim do jato a 0,25 m/s); NBR 16401-1, p. 22, l. 19' });
    if (m.maxDist != null) r.passo({ grupo: 'produto', titulo: 'Difusor mais afastado da grelha mais próxima', formula: 'máx_i mín_j dist(difusor_i, grelha_j)', subst: 'd_máx = ' + F.num(m.maxDist, 2) + ' m; difusores por grelha: ' + m.grupos.join(' / '), valor: m.maxDist, unidade: 'm', casas: 2, fonte: 'Regra de projeto (cobertura do retorno)' });
    if (ctx.altoNivel && ctx.sup) r.passo({ grupo: 'produto', titulo: 'Velocidade do jato de insuflamento na posição da grelha (pior caso)', formula: 'v = v_t · X_vt / dist  (Eq. 4, por setor de descarga)', subst: 'v_jato = ' + F.num(m.vJato, 3) + ' m/s' + (m.iPior >= 0 ? ' (grelha R' + (m.iPior + 1) + ')' : ''), valor: m.vJato, unidade: 'm/s', casas: 2, fonte: 'ASHRAE Fundamentals 2021, p. 20.5, l. 24 e zona 4; NBR 16401-1, p. 22, l. 19' });
    var ezRes = N.ez({ aquecimento: amb.dT < 0, dT: Math.abs(amb.dT), retornoAlto: ctx.altoNivel, v14: ctx.sup ? ctx.sup.v14 : null }, r);
    res.ez = ezRes;

    // verificações
    var vs = res.verifs, lim = limiteAcustico(e);
    vs.push(V.item({ id: 'acustica', criterio: 'Nível sonoro do retorno no ambiente (' + lim.rotulo + ')', valor: res.lp, limite: e.crit.dbaMax, tipo: 'max', casas: 1, unidade: 'dB(A)', fonte: lim.fonte + '; TROX C2-005, p. 5 (LN, nível de potência sonora, e atenuação da sala); TROX C1-002, p. 1 (as tabelas não incluem a atenuação do local)' }));
    if (res.lpTotal !== null) vs.push(V.item({ id: 'acusticaTotal', criterio: 'Nível sonoro somado de insuflamento e retorno (' + lim.rotulo + ')', valor: res.lpTotal, limite: e.crit.dbaMax, tipo: 'max', casas: 1, unidade: 'dB(A)', fonte: lim.fonte + '; soma logarítmica de duas fontes', obs: 'Insuflamento ' + F.num(res.lpSup, 1) + ' + retorno ' + F.num(res.lp, 1) + ' dB(A); cada parcela no ponto mais desfavorável (ouvinte sob o terminal), a favor da segurança' }));
    vs.push(V.item({ id: 'dp', criterio: 'Perda de carga', valor: res.dp, limite: e.crit.dpMax, tipo: 'max', casas: 2, unidade: 'mmCA', fonte: 'Limite de projeto' }));
    if (faixa.min !== undefined) vs.push(V.item({ id: 'face', criterio: 'Velocidade de face recomendada — ' + faixa.nome, valor: res.vFace, min: faixa.min, max: faixa.max, tipo: 'faixa', casas: 2, unidade: 'm/s', falhaAcima: 'reprova', falhaAbaixo: 'alerta', fonte: D.dados.normas.bocas.retornoFace.fonte }));
    else vs.push(V.item({ id: 'face', criterio: 'Velocidade de face recomendada — ' + faixa.nome, valor: res.vFace, limite: faixa.max, tipo: 'max', casas: 2, unidade: 'm/s', falha: 'alerta', fonte: D.dados.normas.bocas.retornoFace.fonte, obs: faixa.nota }));
    vs.push(V.item({ id: 'nGrelhas', criterio: 'Número de grelhas ≥ mínimo (1 por ' + c.difusoresPorGrelha + ' difusores; ' + c.areaMaxPorGrelha + ' m² por grelha)', valor: n, limite: ctx.nMin, tipo: 'min', casas: 0, unidade: '', fonte: 'Regra de projeto; NBR 16401-1, p. 22, l. 19; NBR 16401-1, p. 23, l. 1; NBR 16401-1, p. 29, l. 34', obs: F.num(res.areaPorGrelha, 0) + ' m² por grelha; ' + ctx.nDif + ' difusor(es)' }));
    if (ctx.nMinRegra > ctx.nMin) r.alerta('A regra de distribuição pede ' + ctx.nMinRegra + ' grelhas, acima do máximo configurado (' + c.maxPecas + '): aumente "Máximo de grelhas" em Projeto, Mais opções, ou divida o retorno');
    if (m.maxDist != null) vs.push(V.item({ id: 'distMax', criterio: 'Difusor mais afastado a ≤ ' + F.num(c.distMaxDifusor, 0) + ' m da grelha mais próxima', valor: m.maxDist, limite: c.distMaxDifusor, tipo: 'max', casas: 2, unidade: 'm', falha: 'alerta', fonte: 'Regra de projeto (cobertura do retorno; caminhos de ar semelhantes)' }));
    if (n > 1.5 * ctx.nRecMax) vs.push(V.item({ id: 'fragment', criterio: 'Número de grelhas excessivo (fragmentação do retorno)', valor: n, valorTxt: n + ' grelhas', limiteTxt: '≤ ' + Math.floor(1.5 * ctx.nRecMax), tipo: 'info', situacao: 'alerta', fonte: 'Regra de projeto (custo e ramais)' }));
    if (ctx.altoNivel && ctx.sup) vs.push(V.item({ id: 'curto', criterio: 'Grelha fora do alcance dos jatos de insuflamento (curto-circuito)', valor: m.vJato, valorTxt: 'jato na grelha ' + F.num(m.vJato, 2) + ' m/s', limiteTxt: '≤ 0,25 m/s (fim do jato); > 0,5 m/s reprova (critério do app)', tipo: 'info', situacao: m.vJato > c.vJatoReprova ? 'reprova' : (m.vJato > c.vJatoAlerta ? 'alerta' : 'atende'), fonte: 'NBR 16401-1, p. 22, l. 19 (evitar esquemas que favoreçam curtos-circuitos do ar: exigência sem número); 0,25 m/s (fim do jato) e 0,5 m/s: critério do app, sem norma; ASHRAE Fundamentals 2021 (zona 4)' }));
    vs.push(V.item({ id: 'ez', criterio: 'Eficácia da distribuição de ar Ez com este retorno', valor: ezRes.valor, valorTxt: 'Ez = ' + F.num(ezRes.valor, 1), limiteTxt: '1,0', tipo: 'info', situacao: ezRes.valor >= 1 ? 'atende' : 'alerta', fonte: ezRes.fonte, obs: ezRes.texto + (amb.dT < 0 && ctx.altoNivel && Math.abs(amb.dT) >= 8 ? ' — recomenda-se retorno baixo no aquecimento' : '') }));
    var prop = L / H;
    vs.push(V.item({ id: 'formato', criterio: 'Proporção L/H da grelha ≤ ' + c.proporcaoMax, valor: prop, limite: c.proporcaoMax, tipo: 'max', casas: 1, unidade: '', falha: 'alerta', fonte: 'Prática de projeto (grelhas muito alongadas distribuem mal a captação)' }));
    if (e.retorno.hMax && H > e.retorno.hMax) vs.push(V.item({ id: 'hmax', criterio: 'Altura nominal H ≤ máximo disponível', valor: H, limite: e.retorno.hMax, tipo: 'max', casas: 0, unidade: 'mm', fonte: 'Restrição de projeto' }));
    if (e.retorno.lMax && L > e.retorno.lMax) vs.push(V.item({ id: 'lmax', criterio: 'Largura nominal L ≤ máximo disponível', valor: L, limite: e.retorno.lMax, tipo: 'max', casas: 0, unidade: 'mm', fonte: 'Restrição de projeto' }));
    if (e.retorno.modular) vs.push(V.item({ id: 'modular', criterio: 'Tamanho compatível com forro modular 625 mm', valor: res.modularPenal ? 0 : 1, valorTxt: cand.chave.replace('x', '×') + (res.modularPenal ? ' (não modular)' : ' (modular)'), limiteTxt: c.modularPreferidos.join(', '), tipo: 'info', situacao: res.modularPenal ? 'alerta' : 'atende', fonte: 'Preferência de projeto' }));
    if (e.retorno.tipo === 'plenum') vs.push(V.item({ id: 'balanceamento', criterio: 'Retorno por plenum: grelhas iguais e distribuídas (a posição define o caminho do ar no entreforro); regulagem na própria grelha', valor: 1, valorTxt: n + ' grelha(s) iguais', limiteTxt: 'plenum acessível e limpo', tipo: 'info', situacao: 'atende', fonte: 'NBR 16401-1, p. 22, l. 19 (regulagem e curto-circuito); NBR 16401-3, p. 22, l. 22 (rota de ar passível de limpeza)' }));
    else vs.push(V.item({ id: 'balanceamento', criterio: 'Balanceamento: grelhas iguais, um ramal por grelha com registro, TAB ±10 %', valor: 1, valorTxt: n + ' ramal(is) iguais', limiteTxt: 'registro ≤ 50 %', tipo: 'info', situacao: 'atende', fonte: 'NBR 16401-1, p. 23, l. 1; NBR 16401-1, p. 29, l. 32 e 34; NBR 16401-1, p. 38, l. 16' }));

    var ctxI = { dbaMax: e.crit.dbaMax, dpMax: e.crit.dpMax };
    res.indice = D.motor.indice.retorno(res, ctxI, vs, r);
    res.selo = res.indice.selo;
    var famNome = base.familias[cand.familia].nome.split(' — ')[0];
    if (cand.familia === 'AT_VAT') famNome = H === 75 ? 'VAT' : 'AT / VAT';
    res.modelo = famNome; res.dimensao = H + ' × ' + L + ' mm (H × L)';
    res.titulo = famNome + ' ' + H + '×' + L + ' — ' + n + ' grelha(s)';
    return res;
  }

  function candidatosRetorno(e, amb) {
    var out = [], base = D.dados.trox.grelhasRetorno, fams = e.retorno.familias || {};
    Object.keys(base.dados).forEach(function (f) {
      if (!fams[f]) return;
      Object.keys(base.dados[f]).forEach(function (chave) {
        var HL = chave.split('x'), H = +HL[0], L = +HL[1];
        if (e.retorno.hMax && H > e.retorno.hMax) return;
        if (e.retorno.lMax && L > e.retorno.lMax) return;
        for (var n = 1; n <= cfg().retorno.maxPecas; n++) out.push({ familia: f, chave: chave, n: n });
      });
    });
    return out;
  }

  function selecionarRetorno(e, amb, sup) {
    var ctx = contextoRetorno(e, amb, sup), ret = [];
    if (amb.Qret > 0) {
      candidatosRetorno(e, amb).forEach(function (c) { var s = avaliarRetorno(c, e, amb, ctx, false); if (s) ret.push(s); });
      D.motor.indice.ordenar(ret, 'retorno');
    }
    var top = ret.slice(0, cfg().alternativas).map(function (s) { return avaliarRetorno(s.cand, e, amb, ctx, true); });
    return { lista: top, total: ret.length, ctx: ctx };
  }

  /* ---------- seleção completa ---------- */
  function selecionar(e) {
    var rAmb = new Rastro(), av = D.motor.avisos(e);
    // entrada sem ΔT, sem vazão ou com a instalação dentro da zona ocupada: não há cálculo (nenhum valor é adotado no lugar)
    if (D.motor.avisos.bloqueia(av)) return { bloqueado: true, avisos: av, amb: null, rastroAmb: rAmb, insuflamento: [], totalInsuflamento: 0, retorno: [], totalRetorno: 0, ctxRet: null };
    var amb = D.motor.ar.ambiente(e, rAmb);
    var sup = [];
    candidatosInsuflamento(e, amb).forEach(function (c) { var s = avaliarInsuflamento(c, e, amb, false); if (s) sup.push(s); });
    D.motor.indice.ordenar(sup, 'insuflamento');
    var topSup = sup.slice(0, cfg().alternativas).map(function (s) { return avaliarInsuflamento(s.cand, e, amb, true); });
    var rr = selecionarRetorno(e, amb, topSup[0] || null);
    // nenhuma alternativa gerada passa (nenhuma sem selo "reprovado"): o caso está fora do alcance do app; só texto (D1 do quadro de 2026-10-07)
    var semAprovada = sup.length && sup.every(function (s) { return s.selo === 'reprovado'; }) ? D.motor.avisos.semAprovada(amb, sup.length, topSup[0]) : null;
    return { amb: amb, rastroAmb: rAmb, insuflamento: topSup, totalInsuflamento: sup.length, retorno: rr.lista, totalRetorno: rr.total, ctxRet: rr.ctx, avisos: av, semAprovada: semAprovada };
  }

  D.motor.selecao = { selecionar: selecionar, selecionarRetorno: selecionarRetorno, avaliarInsuflamento: avaliarInsuflamento, avaliarRetorno: avaliarRetorno, contextoRetorno: contextoRetorno, candidatosInsuflamento: candidatosInsuflamento, candidatosRetorno: candidatosRetorno, corrigir: corrigir, classeVelocidade: classeVelocidade };
})(window.Difusores);

</script>
<!-- App: adaptador de ambiente, alternativa adotada e arquivo de projeto (formato 4) -->
<script>
/* ==== js/util/adaptador.js ==== */
/* Adaptador de ambiente (v3.0.0). O projeto novo guarda { projeto, ambientes[] } (formato de arquivo 4); o motor continua
 * recebendo a entrada `e` de um ambiente só, como na v2.1.3. Aqui ficam as duas conversões e o cálculo por ambiente:
 *   ambienteParaEntrada(amb, projeto) → e          o que selecao.selecionar(e) recebe
 *   entradaParaAmbiente(e, original)  → amb        usado ao abrir arquivo (formatos 1 a 3 e validação do 4)
 *   pendencias(e)                     → { campo: texto }   as regras de preenchimento da tela da v2.1.3 (entradas.validar)
 *   calcular(amb, projeto)            → { e, erros, avisos, res, sup, ret }   com memória por entrada + configuração
 * Regras de "acompanha o padrão" (valor vazio no ambiente): zona ocupada = altura da postura; limite de ruído = o da
 * aplicação; temperatura operativa = padrão de dados\normas\nbr16401-1.js; umidade relativa = 50 %.
 * Perda de carga máxima: o ambiente guarda Pa (crit.dpMaxPa); o motor recebe mmCA (crit.dpMax), 1 mmCA = 9,80665 Pa.
 * Nenhum número do motor muda aqui. Sem DOM. */
(function (D) {
  'use strict';
  var PA_POR_MMCA = 9.80665, UR_PADRAO = 50;
  var FAMILIAS = ['ADLQ', 'ADLR', 'ADE1', 'ADE2', 'FD', 'VDW', 'VD'], FAMILIAS_RET = ['AT_VAT', 'AR', 'AGS_T', 'AE'];

  function vazio(v) { return v === null || v === undefined || v === '' || (typeof v === 'number' && isNaN(v)); }
  function nn(v) { return vazio(v) ? NaN : v; }          // vazio do projeto → NaN, como a tela antiga entregava ao motor
  function nulo(v) { return vazio(v) ? null : v; }       // vazio da entrada → null, que o JSON guarda
  function mapa(o, chaves) { var r = {}; o = o || {}; chaves.forEach(function (k) { r[k] = o[k]; }); return r; }

  function alturaPostura(postura) { var z = D.dados.normas.nbr16401_2.zonaOcupada; return postura === 'sentado' ? z.alturaSentado : z.alturaEmPe; }
  function aplicacao(id) { return D.dados.normas.nbr10152.aplicacoes.filter(function (a) { return a.id === id; })[0] || null; }
  function limiteRuido(id) { var a = aplicacao(id); return a ? a.dba : NaN; }
  function toPadrao(dT) { var ci = D.dados.normas.nbr16401_1.condicoesInternas; return dT < 0 ? ci.toPadraoAquecimento : ci.toPadraoResfriamento; }
  // 9 casas em mmCA devolvem o valor de origem (4 mmCA → 39,2266 Pa → 4 mmCA); 6 casas em Pa deixam o arquivo legível
  function paParaMmca(pa) { return vazio(pa) ? NaN : Math.round(pa / PA_POR_MMCA * 1e9) / 1e9; }
  function mmcaParaPa(mm) { return vazio(mm) ? null : Math.round(mm * PA_POR_MMCA * 1e6) / 1e6; }

  function ambienteParaEntrada(amb, projeto) {
    var g = amb.geo || {}, a = amb.ar || {}, c = amb.crit || {}, r = amb.retorno || {}, p = projeto || {};
    return {
      projeto: { nome: p.nome || '', ambiente: amb.nome || '', responsavel: p.responsavel || '' },
      geo: { C: nn(g.C), W: nn(g.W), H: nn(g.H), Hinst: nn(g.Hinst), zo: vazio(g.zo) ? alturaPostura(g.postura) : g.zo, postura: g.postura, montagem: g.montagem,
        paredesExternas: mapa(g.paredesExternas, ['x0', 'xC', 'y0', 'yW']) },
      ar: { modo: a.modo, Q: nn(a.Q), qs: nn(a.qs), dT: nn(a.dT), to: vazio(a.to) ? toPadrao(a.dT) : a.to, ur: vazio(a.ur) ? UR_PADRAO : a.ur, z: nn(p.altitude) || 0, retornoPct: nn(a.retornoPct) },
      crit: { aplicacao: c.aplicacao, dbaMax: vazio(c.dbaMax) ? limiteRuido(c.aplicacao) : c.dbaMax, dpMax: paParaMmca(c.dpMaxPa), vzoModo: c.vzoModo, vzoMax: nn(c.vzoMax),
        controleLocal: c.controleLocal, registro: c.registro, regulagemRamal: c.regulagemRamal, entradaAI: c.entradaAI, acessorio: c.acessorio, tratamento: c.tratamento },
      retorno: { posicao: r.posicao, tipo: r.tipo, hMax: nulo(r.hMax), lMax: nulo(r.lMax), modular: r.modular, familias: mapa(r.familias, FAMILIAS_RET) },
      familias: mapa(amb.familias, FAMILIAS)
    };
  }

  /* `original`: o ambiente de onde `e` saiu (abertura de arquivo do formato 4). Com ele, a perda de carga em Pa volta
   * como estava gravada, sem passar duas vezes pela conversão de unidade. */
  function entradaParaAmbiente(e, original) {
    var g = e.geo || {}, a = e.ar || {}, c = e.crit || {}, r = e.retorno || {}, oc = (original && original.crit) || {};
    var zo = nulo(g.zo), dba = nulo(c.dbaMax), to = nulo(a.to), ur = nulo(a.ur);
    if (zo !== null && (!(zo > 0) || Math.abs(zo - alturaPostura(g.postura)) <= 1e-6)) zo = null;   // mesma regra da tela da v2.1.3 (zona "automática")
    if (dba !== null && dba === limiteRuido(c.aplicacao)) dba = null;
    if (to !== null && to === toPadrao(a.dT)) to = null;
    if (ur !== null && ur === UR_PADRAO) ur = null;
    var pa = !vazio(oc.dpMaxPa) && paParaMmca(oc.dpMaxPa) === c.dpMax ? oc.dpMaxPa : mmcaParaPa(c.dpMax);
    return {
      nome: (e.projeto && e.projeto.ambiente) || '',
      geo: { C: nulo(g.C), W: nulo(g.W), H: nulo(g.H), Hinst: nulo(g.Hinst), postura: g.postura, zo: zo, montagem: g.montagem, paredesExternas: mapa(g.paredesExternas, ['x0', 'xC', 'y0', 'yW']) },
      ar: { modo: a.modo, Q: nulo(a.Q), qs: nulo(a.qs), dT: nulo(a.dT), to: to, ur: ur, retornoPct: nulo(a.retornoPct) },
      crit: { aplicacao: c.aplicacao, dbaMax: dba, dpMaxPa: pa, vzoModo: c.vzoModo, vzoMax: nulo(c.vzoMax), controleLocal: c.controleLocal, registro: c.registro, regulagemRamal: c.regulagemRamal,
        entradaAI: c.entradaAI, acessorio: c.acessorio, tratamento: c.tratamento },
      retorno: { posicao: r.posicao, tipo: r.tipo, hMax: nulo(r.hMax), lMax: nulo(r.lMax), modular: r.modular, familias: mapa(r.familias, FAMILIAS_RET) },
      familias: mapa(e.familias, FAMILIAS),
      manual: null, manualRet: null
    };
  }

  // Rótulo de cada campo de `e`, para listar o que falta preencher
  var ROTULO = { 'geo.C': 'Comprimento', 'geo.W': 'Largura', 'geo.H': 'Pé-direito', 'geo.Hinst': 'Altura de instalação', 'geo.zo': 'Zona ocupada', 'ar.Q': 'Vazão total de insuflamento',
    'ar.qs': 'Calor sensível do ambiente', 'ar.dT': 'ΔT de insuflamento', 'ar.to': 'Temperatura operativa de projeto', 'ar.ur': 'Umidade relativa do ambiente', 'ar.retornoPct': 'Vazão de retorno',
    'crit.dbaMax': 'Limite de ruído no ambiente', 'crit.dpMax': 'Perda de carga máxima no difusor', 'crit.vzoOutro': 'Limite de velocidade do ar na zona ocupada', 'familias.ADLQ': 'Famílias de insuflamento' };

  // As mesmas regras e mensagens de entradas.validar (tela da v2.1.3)
  function pendencias(e) {
    var erros = {};
    function req(id, cond, msg) { if (!cond) erros[id] = msg; }
    req('geo.C', e.geo.C > 0, 'Informe o comprimento.'); req('geo.W', e.geo.W > 0, 'Informe a largura.');
    req('geo.H', e.geo.H > 0, 'Informe o pé-direito.');
    req('geo.Hinst', e.geo.Hinst > 0 && e.geo.Hinst <= e.geo.H + 1e-9, 'Deve ser maior que zero e não maior que o pé-direito.');
    req('geo.zo', e.geo.zo > 0 && e.geo.zo < e.geo.Hinst, 'Deve ser menor que a altura de instalação.');
    if (e.ar.modo === 'carga') { req('ar.qs', e.ar.qs > 0, 'Informe o calor sensível do ambiente.'); }
    else req('ar.Q', e.ar.Q > 0, 'Informe a vazão.');
    req('ar.dT', !isNaN(e.ar.dT) && e.ar.dT !== 0, 'Informe o ΔT (diferente de zero).');
    req('ar.to', !isNaN(e.ar.to) && e.ar.to >= 15 && e.ar.to <= 35, 'Informe a temperatura operativa (15 a 35 °C).');
    req('ar.ur', e.ar.ur > 0 && e.ar.ur <= 100, 'Informe a umidade relativa (1 a 100 %).');
    req('ar.retornoPct', e.ar.retornoPct >= 0 && e.ar.retornoPct <= 100, 'Entre 0 e 100 %.');
    req('crit.dbaMax', e.crit.dbaMax > 0, 'Informe o limite em dB(A).'); req('crit.dpMax', e.crit.dpMax > 0, 'Informe a Δp máxima.');
    if (e.crit.vzoModo === 'projeto') req('crit.vzoOutro', e.crit.vzoMax > 0, 'Informe a velocidade limite.');
    var fam = e.familias; req('familias.ADLQ', fam.ADLQ || fam.ADLR || fam.ADE1 || fam.ADE2 || fam.FD || fam.VDW || fam.VD, 'Marque pelo menos uma família de insuflamento.');
    return erros;
  }

  /* Cálculo de um ambiente, pelo mesmo caminho de app.recalcular da v2.1.3: pendências de preenchimento, avisos do núcleo
   * (os de nível "erro" impedem o cálculo) e selecao.selecionar. O motor lê D.motor.config: recebe a do projeto antes de cada cálculo. */
  var memoria = {}, ordem = [], MAX_MEMORIA = 40;
  function calcular(amb, projeto) {
    var e = ambienteParaEntrada(amb, projeto), chave = JSON.stringify([e, projeto.config]);
    if (memoria[chave]) return memoria[chave];
    var r = { e: e, erros: pendencias(e), avisos: [], res: null, sup: null, ret: null };
    D.motor.config = projeto.config;
    r.avisos = D.motor.avisos(e);
    r.avisos.forEach(function (a) { if (a.nivel === 'erro' && !r.erros[a.campo]) r.erros[a.campo] = a.texto; });
    if (!Object.keys(r.erros).length) {
      var res = D.motor.selecao.selecionar(e);
      if (res.bloqueado) res.avisos.forEach(function (a) { r.erros[a.campo] = a.texto; });
      else { r.res = res; r.sup = res.insuflamento[0] || null; r.ret = res.retorno[0] || null; }
    }
    memoria[chave] = r; ordem.push(chave);
    if (ordem.length > MAX_MEMORIA) delete memoria[ordem.shift()];
    return r;
  }

  // "4 × ADLQ 500": o mesmo texto da lista de alternativas da v2.1.3
  function rotuloSolucao(s) { return s ? s.n + ' × ' + String(s.modelo).split(' — ')[0] + ' ' + s.dimensao : ''; }

  D.util.adaptador = { ambienteParaEntrada: ambienteParaEntrada, entradaParaAmbiente: entradaParaAmbiente, pendencias: pendencias, calcular: calcular, rotuloSolucao: rotuloSolucao,
    alturaPostura: alturaPostura, aplicacao: aplicacao, limiteRuido: limiteRuido, toPadrao: toPadrao, paParaMmca: paParaMmca, mmcaParaPa: mmcaParaPa,
    ROTULO: ROTULO, FAMILIAS: FAMILIAS, FAMILIAS_RET: FAMILIAS_RET, UR_PADRAO: UR_PADRAO, PA_POR_MMCA: PA_POR_MMCA };
})(window.Difusores);

</script>
<script>
/* ==== js/util/escolha.js ==== */
/* Alternativa adotada e posições ajustadas à mão (v3.0.0, sessão T2). Sem DOM.
 * O ambiente guarda a escolha de quem projeta pela identidade da peça e do arranjo, não pela posição na lista:
 *   amb.manual    = null | { cand: { familia, tam } ou { familia: 'ADE', variante, ab, comp },
 *                            arranjo: { tipo: 'grade', nx, ny } ou { tipo: 'linear', orient, nr, m },
 *                            pos: null | [{ x, y }],            (pos nulo = posições do arranjo)
 *                            seguir: true }                     (só quando a 1ª opção do app foi arrastada sem ser adotada:
 *                                                                as posições valem enquanto ela for a 1ª opção)
 *   amb.manualRet = null | { cand: { familia, chave, n }, pos: null | [{ x, y, parede }] }
 * null = segue a 1ª opção do app. Trocar ou mover o insuflamento refaz o retorno e limpa a escolha de retorno, como na
 * v2.1.3 (o retorno é dimensionado para os jatos do insuflamento adotado).
 * Aqui nenhum número é calculado: tudo vem de D.motor.selecao (candidatosInsuflamento, avaliarInsuflamento,
 * selecionarRetorno, avaliarRetorno) e de D.motor.indice.ordenar, chamados como selecao.selecionar os chama.
 *   resolver(amb, projeto)      → { r, primeira, sup, ret, retLista, totalRetorno, ctxRet, adotada, ajustada, retAdotada, retAjustada, avisos }
 *   listaCompleta(amb, projeto) → todas as combinações viáveis, na ordem do motor (as primeiras são as de selecionar)
 *   equivalentes, melhorPorFamilia, porQuantidade → as listas da tela Seleção
 *   adotar, adotarRet, voltarPrimeira, restaurar, restaurarRet, mover, moverRet → alteram amb.manual e amb.manualRet
 *   deLegado(amb, projeto)      → converte { selSup, pos } e { selRet, pos } dos formatos 1 a 3 */
(function (D) {
  'use strict';
  var AD = D.util.adaptador, SEL = D.motor.selecao;

  function ehObj(x) { return x !== null && typeof x === 'object' && !Array.isArray(x); }
  function inteiro(v) { return typeof v === 'number' && isFinite(v) && v >= 1 && v === Math.floor(v); }
  function comConfig(projeto) { D.motor.config = projeto.config; }   // o motor lê D.motor.config; AD.calcular só a aplica quando calcula de fato

  // ---------------------------------------------------------------- identidade
  function idCand(c) { return c.familia === 'ADE' ? { familia: 'ADE', variante: c.variante, ab: +c.ab, comp: +c.comp } : { familia: c.familia, tam: String(c.tam) }; }
  function idArranjo(a) { return a.tipo === 'linear' ? { tipo: 'linear', orient: a.orient, nr: +a.nr, m: +a.m } : { tipo: 'grade', nx: +a.nx, ny: +a.ny }; }
  function chaveIns(cand) { return { cand: idCand(cand), arranjo: idArranjo(cand.arranjo) }; }      // cand: candidato do motor
  function chaveRet(cand) { return { familia: cand.familia, chave: cand.chave, n: +cand.n }; }
  function sCand(c) { return c.familia === 'ADE' ? ['ADE', c.variante, +c.ab, +c.comp].join('|') : [c.familia, String(c.tam)].join('|'); }
  function sArr(a) { return a.tipo === 'linear' ? ['linear', a.orient, +a.nr, +a.m].join('|') : ['grade', +a.nx, +a.ny].join('|'); }
  function sIns(k) { return sCand(k.cand) + '#' + sArr(k.arranjo); }                               // k: { cand, arranjo } (identidade)
  function sRet(c) { return [c.familia, c.chave, +c.n].join('|'); }
  function familiaDe(cand) { return cand.familia === 'ADE' ? cand.variante : cand.familia; }       // 'ADLQ', 'ADE-1', 'VDW'…

  function posValida(pos, comParede) {
    if (pos === null || pos === undefined) return null;
    if (!Array.isArray(pos) || !pos.length) return undefined;
    var ok = pos.every(function (q) { return ehObj(q) && typeof q.x === 'number' && isFinite(q.x) && typeof q.y === 'number' && isFinite(q.y); });
    if (!ok) return undefined;
    return pos.map(function (q) { var o = { x: q.x, y: q.y }; if (comParede) o.parede = typeof q.parede === 'string' ? q.parede : null; return o; });
  }
  // Registro do arquivo → registro limpo, ou null quando não serve (o chamador avisa)
  function validarIns(m) {
    if (!ehObj(m) || !ehObj(m.cand) || !ehObj(m.arranjo)) return null;
    var c = m.cand, a = m.arranjo, pos = posValida(m.pos, false);
    if (typeof c.familia !== 'string' || pos === undefined) return null;
    if (c.familia === 'ADE') { if (typeof c.variante !== 'string' || !isFinite(+c.ab) || !isFinite(+c.comp)) return null; }
    else if (typeof c.tam !== 'string' && typeof c.tam !== 'number') return null;
    if (a.tipo === 'linear') { if ((a.orient !== 'x' && a.orient !== 'y') || !inteiro(a.nr) || !inteiro(a.m)) return null; }
    else if (a.tipo !== 'grade' || !inteiro(a.nx) || !inteiro(a.ny)) return null;
    var out = { cand: idCand(c), arranjo: idArranjo(a), pos: pos };
    if (m.seguir === true && pos) out.seguir = true;
    return out;
  }
  function validarRet(m) {
    if (!ehObj(m) || !ehObj(m.cand)) return null;
    var c = m.cand, pos = posValida(m.pos, true);
    if (typeof c.familia !== 'string' || typeof c.chave !== 'string' || !inteiro(c.n) || pos === undefined) return null;
    return { cand: chaveRet(c), pos: pos };
  }
  function ehLegado(m, chave) { return ehObj(m) && !ehObj(m.cand) && Object.prototype.hasOwnProperty.call(m, chave); }

  // "ADLQ tam. 8, 3 × 2" a partir da identidade gravada (para os avisos)
  function rotuloIns(k) {
    var c = k.cand, a = k.arranjo;
    return (c.familia === 'ADE' ? c.variante + ' ' + c.ab + ' abertura(s), ' + c.comp + ' mm' : c.familia + ' tam. ' + c.tam) + ', ' +
      (a.tipo === 'linear' ? a.nr + ' linha(s) × ' + a.m + ' peça(s)' : a.nx + ' × ' + a.ny);
  }
  function rotuloRet(c) { return c.n + ' × ' + c.familia.replace('_', '/') + ' ' + String(c.chave).replace('x', '×'); }

  // Cópia do candidato com as posições ajustadas, como app.moverDifusor da v2.1.3
  function candComPos(cand, pos) {
    var arr = {}, c = {};
    Object.keys(cand.arranjo).forEach(function (k) { arr[k] = cand.arranjo[k]; });
    arr.pos = pos.map(function (p) { return { x: p.x, y: p.y }; });
    if (String(arr.descricao).indexOf('ajustado') < 0) arr.descricao += ' (ajustado manualmente)';
    Object.keys(cand).forEach(function (k) { c[k] = cand[k]; });
    c.arranjo = arr;
    return c;
  }

  // ---------------------------------------------------------------- solução adotada de um ambiente
  /* Guarda o resultado no próprio `r` de AD.calcular (que já tem memória por entrada + configuração), por escolha. */
  function resolver(amb, projeto) {
    var r = AD.calcular(amb, projeto), k = JSON.stringify([amb.manual || null, amb.manualRet || null]);
    if (r.adot && r.adot.k === k) return r.adot.v;
    var res = r.res, primeira = r.sup;
    var v = { r: r, primeira: primeira, sup: primeira, ret: r.ret, retLista: res ? res.retorno : [], totalRetorno: res ? res.totalRetorno : 0, ctxRet: res ? res.ctxRet : null,
      adotada: false, ajustada: false, retAdotada: false, retAjustada: false, avisos: [] };
    if (res && primeira) {
      comConfig(projeto);
      var e = r.e, a = res.amb, m = validarIns(amb.manual), mr = validarRet(amb.manualRet);
      if (m && m.seguir && sIns(chaveIns(primeira.cand)) !== sIns(m)) {
        v.avisos.push('As posições ajustadas valiam para outra 1ª opção (' + rotuloIns(m) + '): valem as posições do arranjo atual.');
        m = null; mr = null;
      }
      if (m) {
        var alvo = sIns(m), cand = null, s = null;
        if (sIns(chaveIns(primeira.cand)) === alvo) s = primeira;
        else {
          SEL.candidatosInsuflamento(e, a).some(function (c) { if (sIns(chaveIns(c)) === alvo) { cand = c; return true; } return false; });
          s = cand ? SEL.avaliarInsuflamento(cand, e, a, true) : null;
        }
        if (!s) v.avisos.push('A alternativa adotada (' + rotuloIns(m) + ') não está mais entre as combinações deste ambiente: vale a 1ª opção do app.');
        else {
          v.adotada = s !== primeira;
          if (m.pos) {
            var s2 = m.pos.length === s.n ? SEL.avaliarInsuflamento(candComPos(s.cand, m.pos), e, a, true) : null;
            if (s2) { s = s2; v.ajustada = true; }
            else v.avisos.push('As posições ajustadas dos difusores não servem mais a este arranjo: valem as posições do arranjo.');
          }
          v.sup = s;
        }
      }
      if (v.sup !== primeira) {
        var rr = SEL.selecionarRetorno(e, a, v.sup);
        v.retLista = rr.lista; v.totalRetorno = rr.total; v.ctxRet = rr.ctx; v.ret = rr.lista[0] || null;
      }
      if (mr && v.ret) {
        var alvoR = sRet(mr.cand), sr = null, cr = null;
        v.retLista.some(function (x) { if (sRet(x.cand) === alvoR) { sr = x; return true; } return false; });
        if (!sr) {
          SEL.candidatosRetorno(e, a).some(function (c) { if (sRet(c) === alvoR) { cr = c; return true; } return false; });
          sr = cr ? SEL.avaliarRetorno(cr, e, a, v.ctxRet, true) : null;
        }
        if (!sr) v.avisos.push('A grelha de retorno adotada (' + rotuloRet(mr.cand) + ') não está mais entre as combinações deste ambiente: vale a 1ª opção de retorno.');
        else {
          v.retAdotada = sRet(sr.cand) !== sRet(v.ret.cand);
          if (mr.pos) {
            var sr2 = mr.pos.length === sr.n ? SEL.avaliarRetorno(sr.cand, e, a, v.ctxRet, true, mr.pos.map(function (p) { return { x: p.x, y: p.y, parede: p.parede || null }; })) : null;
            if (sr2) { sr = sr2; v.retAjustada = true; }
            else v.avisos.push('As posições ajustadas das grelhas não servem mais a esta solução: valem as posições automáticas.');
          }
          v.ret = sr;
        }
      }
    }
    r.adot = { k: k, v: v };
    return v;
  }

  // ---------------------------------------------------------------- listas da tela
  /* Todas as combinações viáveis na ordem do motor: os mesmos três passos de selecao.selecionar. Guarda só a do último
   * ambiente pedido (cada item traz as verificações; guardar a de todos os ambientes pesaria na memória). */
  var ultima = { r: null, lista: null };
  function listaCompleta(amb, projeto) {
    var r = AD.calcular(amb, projeto);
    if (!r.res) return [];
    if (ultima.r === r) return ultima.lista;
    comConfig(projeto);
    var e = r.e, a = r.res.amb, sup = [];
    SEL.candidatosInsuflamento(e, a).forEach(function (c) { var s = SEL.avaliarInsuflamento(c, e, a, false); if (s) sup.push(s); });
    D.motor.indice.ordenar(sup, 'insuflamento');
    ultima = { r: r, lista: sup };
    return sup;
  }

  /* Combinações com nota a até `faixa` pontos da maior nota (a faixa do desempate do índice), na ordem do motor. */
  function equivalentes(amb, projeto, max) {
    var lista = listaCompleta(amb, projeto), d = projeto.config.indice.desempate, faixa = d && d.faixa > 0 ? d.faixa : 0, topo = -Infinity;
    lista.forEach(function (s) { if (s.indice.total > topo) topo = s.indice.total; });
    var todos = lista.filter(function (s) { return topo - s.indice.total <= faixa + 1e-9; });
    return { faixa: faixa, total: todos.length, itens: todos.slice(0, max || projeto.config.alternativas) };
  }

  /* A combinação mais bem colocada de cada família marcada; `s` nulo = nenhuma combinação dentro do catálogo. */
  function melhorPorFamilia(amb, projeto) {
    var r = AD.calcular(amb, projeto), lista = listaCompleta(amb, projeto), visto = {}, out = [];
    if (!r.res) return out;
    lista.forEach(function (s) { var f = familiaDe(s.cand); if (!visto[f]) { visto[f] = true; out.push({ familia: f, s: s }); } });
    [['ADLQ', 'ADLQ'], ['ADLR', 'ADLR'], ['ADE1', 'ADE-1'], ['ADE2', 'ADE-2'], ['FD', 'FD'], ['VDW', 'VDW'], ['VD', 'VD']].forEach(function (x) {
      if (r.e.familias[x[0]] && !visto[x[1]]) out.push({ familia: x[1], s: null });
    });
    return out;
  }

  /* "Por que N peças?": o modelo adotado (família e tamanho), uma linha por quantidade viável; em cada quantidade, o
   * arranjo mais bem colocado. A linha da quantidade adotada é a própria solução adotada. */
  function porQuantidade(amb, projeto) {
    var v = resolver(amb, projeto), s = v.sup;
    if (!s) return [];
    var modelo = sCand(idCand(s.cand)), porN = {};
    listaCompleta(amb, projeto).forEach(function (x) { if (sCand(idCand(x.cand)) === modelo && !porN[x.n]) porN[x.n] = x; });
    porN[s.n] = s;
    return Object.keys(porN).map(Number).sort(function (a, b) { return a - b; }).map(function (n) { return { n: n, s: porN[n], adotada: n === s.n }; });
  }

  // ---------------------------------------------------------------- alterações (quem chama grava o projeto)
  function adotar(amb, projeto, cand) {
    var r = AD.calcular(amb, projeto), k = chaveIns(cand);
    amb.manual = r.sup && sIns(chaveIns(r.sup.cand)) === sIns(k) ? null : { cand: k.cand, arranjo: k.arranjo, pos: null };
    amb.manualRet = null;
  }
  function adotarRet(amb, projeto, cand) {
    var v = resolver(amb, projeto), k = chaveRet(cand), prim = v.retLista[0];
    amb.manualRet = prim && sRet(prim.cand) === sRet(k) ? null : { cand: k, pos: null };
  }
  function voltarPrimeira(amb) { amb.manual = null; amb.manualRet = null; }
  function restaurar(amb, projeto) {
    var m = validarIns(amb.manual), r = AD.calcular(amb, projeto);
    amb.manual = m && !m.seguir && !(r.sup && sIns(chaveIns(r.sup.cand)) === sIns(m)) ? { cand: m.cand, arranjo: m.arranjo, pos: null } : null;
    amb.manualRet = null;
  }
  /* Depois de qualquer alteração de entrada ou de configuração: a alternativa adotada fica (se deixar de existir, resolver
   * avisa e volta à 1ª opção); as posições arrastadas são descartadas, porque valiam para a geometria e os jatos de antes. */
  function aoAlterarEntrada(amb) {
    var m = validarIns(amb.manual), mr = validarRet(amb.manualRet);
    amb.manual = m && !m.seguir ? { cand: m.cand, arranjo: m.arranjo, pos: null } : null;
    amb.manualRet = mr && amb.manual ? { cand: mr.cand, pos: null } : (mr && !m ? { cand: mr.cand, pos: null } : null);
  }
  function restaurarRet(amb) {
    var m = validarRet(amb.manualRet);
    amb.manualRet = m ? { cand: m.cand, pos: null } : null;
  }
  // Arraste de um difusor: só grava se o motor avalia o arranjo com a nova posição (como app.moverDifusor da v2.1.3)
  function mover(amb, projeto, idx, x, y) {
    var v = resolver(amb, projeto), s = v.sup;
    if (!s) return false;
    var pos = s.cand.arranjo.pos.map(function (p) { return { x: p.x, y: p.y }; });
    if (!(idx >= 0 && idx < pos.length)) return false;
    pos[idx] = { x: x, y: y };
    comConfig(projeto);
    if (!SEL.avaliarInsuflamento(candComPos(s.cand, pos), v.r.e, v.r.res.amb, true)) return false;
    var k = chaveIns(s.cand), antes = validarIns(amb.manual);
    amb.manual = { cand: k.cand, arranjo: k.arranjo, pos: pos };
    if (!v.adotada && (!antes || antes.seguir)) amb.manual.seguir = true;   // a 1ª opção do app, só arrastada
    amb.manualRet = null;
    return true;
  }
  // Arraste de uma grelha (como app.moverRetorno da v2.1.3: dentro do ambiente; grelha de parede fica na parede mais próxima)
  function moverRet(amb, projeto, idx, x, y) {
    var v = resolver(amb, projeto), s = v.ret, ctx = v.ctxRet;
    if (!s || !ctx) return false;
    var a = v.r.res.amb, pos = s.pos.map(function (p) { return { x: p.x, y: p.y, parede: p.parede || null }; });
    if (!(idx >= 0 && idx < pos.length)) return false;
    var q = { x: Math.min(Math.max(x, 0), a.C), y: Math.min(Math.max(y, 0), a.W), parede: null };
    if (ctx.posicao !== 'forro') q = D.motor.retorno.encaixarParede(q, a);
    pos[idx] = q;
    comConfig(projeto);
    if (!SEL.avaliarRetorno(s.cand, v.r.e, a, ctx, true, pos)) return false;
    amb.manualRet = { cand: chaveRet(s.cand), pos: pos };
    return true;
  }

  // ---------------------------------------------------------------- formatos 1 a 3
  /* Os arquivos da v2.1.x gravavam a posição na lista ({ selSup, pos } e { selRet, pos }). Aqui a posição vira identidade,
   * com o ambiente calculado pela configuração do arquivo. Devolve { manual, manualRet, linhas } (linhas do relatório de
   * importação, sem o campo `onde`). Não altera `amb` nem deixa D.motor.config trocada. */
  function deLegado(amb, projeto) {
    var out = { manual: null, manualRet: null, linhas: [] }, antes = D.motor.config;
    var m = amb.manual, mr = amb.manualRet, legIns = ehLegado(m, 'selSup'), legRet = ehLegado(mr, 'selRet');
    function linha(nivel, campo, noArquivo, adotado, motivo) { out.linhas.push({ nivel: nivel, campo: campo, valorArquivo: noArquivo, valorAdotado: adotado, motivo: motivo }); }
    if (!legIns && !legRet) { out.manual = validarIns(m); out.manualRet = validarRet(mr); return out; }
    try {
      var r = AD.calcular(amb, projeto), tmp = {}, CI = 'Alternativa adotada e posições dos difusores', CR = 'Grelha adotada e posições das grelhas';
      Object.keys(amb).forEach(function (k) { tmp[k] = amb[k]; });
      tmp.manual = legIns ? null : validarIns(m); tmp.manualRet = null;
      if (legIns) {
        var s = r.res ? r.res.insuflamento[m.selSup] : null;
        if (!s) linha('substituido', CI, 'alternativa nº ' + (m.selSup + 1) + ' da lista', '1ª opção do app', 'a lista deste ambiente não tem mais essa posição: as posições ajustadas foram descartadas');
        else {
          var k = chaveIns(s.cand), pos = posValida(m.pos, false);
          tmp.manual = { cand: k.cand, arranjo: k.arranjo, pos: pos && pos.length === s.n ? pos : null };
          if (m.selSup === 0) { if (tmp.manual.pos) tmp.manual.seguir = true; else tmp.manual = null; }   // a 1ª opção, só arrastada
          linha('convertido', CI, 'alternativa nº ' + (m.selSup + 1) + ' da lista' + (tmp.manual.pos ? ', com posições ajustadas' : ''), rotuloIns(k) + (tmp.manual.pos ? ', com as mesmas posições' : ''),
            'a escolha passa a ser gravada pela peça e pelo arranjo, não pela posição na lista');
        }
      }
      if (legRet) {
        var v = resolver(tmp, projeto), sr = v.retLista[mr.selRet];
        if (!sr) linha('substituido', CR, 'grelha nº ' + (mr.selRet + 1) + ' da lista', '1ª opção de retorno', 'a lista de retorno deste ambiente não tem mais essa posição: as posições ajustadas foram descartadas');
        else {
          var pr = posValida(mr.pos, true);
          tmp.manualRet = { cand: chaveRet(sr.cand), pos: pr && pr.length === sr.n ? pr : null };
          linha('convertido', CR, 'grelha nº ' + (mr.selRet + 1) + ' da lista' + (tmp.manualRet.pos ? ', com posições ajustadas' : ''), rotuloRet(tmp.manualRet.cand) + (tmp.manualRet.pos ? ', com as mesmas posições' : ''),
            'a escolha passa a ser gravada pela grelha e pela quantidade, não pela posição na lista');
        }
      } else tmp.manualRet = validarRet(mr);
      out.manual = tmp.manual; out.manualRet = tmp.manualRet;
    } catch (err) {
      out.manual = null; out.manualRet = null; out.linhas = [];
      linha('substituido', 'Alternativa adotada e posições ajustadas', '(posição na lista)', '1ª opção do app', 'não foi possível converter a escolha gravada: vale a 1ª opção do app');
    }
    D.motor.config = antes;
    return out;
  }

  D.util.escolha = { resolver: resolver, listaCompleta: listaCompleta, equivalentes: equivalentes, melhorPorFamilia: melhorPorFamilia, porQuantidade: porQuantidade,
    adotar: adotar, adotarRet: adotarRet, voltarPrimeira: voltarPrimeira, restaurar: restaurar, restaurarRet: restaurarRet, mover: mover, moverRet: moverRet,
    aoAlterarEntrada: aoAlterarEntrada,
    deLegado: deLegado, validarIns: validarIns, validarRet: validarRet, chaveIns: chaveIns, chaveRet: chaveRet, sIns: sIns, sRet: sRet, familiaDe: familiaDe,
    rotuloIns: rotuloIns, rotuloRet: rotuloRet };
})(window.Difusores);

</script>
<script>
/* ==== js/util/emissao.js ==== */
/* Antes de emitir (v3.0.0, sessão T3): o que falta ou merece conferência antes de gerar o memorial, e o quantitativo de peças.
 * Sem DOM. Nenhum número é calculado aqui: tudo vem do resultado do motor e da solução adotada (D.util.escolha.resolver);
 * a única conta é a soma da contagem de peças do quantitativo.
 *   pendencias(E)        → [{ nivel, amb, onde, texto, detalhes, rota }]   nivel: 'impede' | 'conferir' | 'info'
 *                          Ordem: por nível (impede, conferir, info); dentro do nível, o projeto primeiro e depois os ambientes na ordem do projeto.
 *   configAlteradas(p)   → [{ cam, valor, padrao }]   folhas numéricas de projeto.config diferentes de D.motor.configPadrao()
 *   quantitativo(E)      → { ins: [{ item, n, ambientes }], ret: [...], totalIns, totalRet, semSolucao }
 * E = { projeto, ambientes[] }. Especificação: sessão T3, seção 1.1. */
(function (D) {
  'use strict';
  var AD = D.util.adaptador, ESC = D.util.escolha;
  var NIVEIS = { impede: 0, conferir: 1, info: 2 };

  function nomeDe(amb) { return amb.nome || 'Ambiente sem nome'; }
  function txtNum(v) { return typeof v === 'number' ? String(v).replace('.', ',') : '—'; }
  function curto(s) { return String(s.modelo).split(' — ')[0] + ' ' + s.dimensao; }              // o rótulo de AD.rotuloSolucao sem a quantidade
  function itemRet(rt) { return rt.modelo + ' ' + rt.H + '×' + rt.L; }
  function rotuloRet(rt) { return rt.n + ' × ' + itemRet(rt); }

  // ---------------------------------------------------------------- configurações alteradas
  function configAlteradas(projeto) {
    var padrao = D.motor.configPadrao(), cfg = (projeto && projeto.config) || {}, out = [];
    function percorrer(p, c, pref) {
      Object.keys(p).forEach(function (k) {
        var cam = pref ? pref + '.' + k : k, pv = p[k], cv = c === null || c === undefined ? undefined : c[k];
        if (typeof pv === 'number') { if (cv !== pv) out.push({ cam: cam, valor: cv, padrao: pv }); }
        else if (pv !== null && typeof pv === 'object' && !Array.isArray(pv)) percorrer(pv, cv, cam);
      });
    }
    percorrer(padrao, cfg, '');
    return out;
  }

  // ---------------------------------------------------------------- pendências
  function reprovados(s) {
    return s.verifs.filter(function (x) { return x.situacao === 'reprova'; }).map(function (x) { return x.criterio; });
  }
  function ressalvasDe(r) { return (r.estimados || []).concat(r.estendidos || [], r.alertas || []); }
  // Solução aprovada que ainda traz alerta: os alertas do rastro e as verificações em situação "alerta"
  function alertasDe(s) {
    return ((s.rastro && s.rastro.alertas) || []).concat(s.verifs.filter(function (x) { return x.situacao === 'alerta'; }).map(function (x) { return 'Verificação em alerta: ' + x.criterio; }));
  }

  /* `rotuloCfg(cam)`: opcional, devolve o rótulo de uma configuração para o texto dos detalhes (a tela passa o de H.ui.cat). */
  function pendencias(E, rotuloCfg) {
    var lista = [], seq = 0, projeto = E.projeto || {};
    function add(nivel, amb, onde, texto, detalhes, rota) {
      lista.push({ nivel: nivel, amb: amb, onde: onde, texto: texto, detalhes: detalhes || [], rota: rota, _ordem: seq++ });
    }

    if (!projeto.nome) add('info', null, 'Projeto', 'Projeto sem nome', [], '#/projeto');
    if (!projeto.responsavel) add('info', null, 'Projeto', 'Responsável não informado', [], '#/projeto');
    var alt = configAlteradas(projeto);
    if (alt.length) {
      add('info', null, 'Projeto', alt.length + (alt.length === 1 ? ' configuração alterada' : ' configurações alteradas') + ' em relação ao padrão do app',
        alt.map(function (c) { return (rotuloCfg ? rotuloCfg(c.cam) : c.cam) + ': ' + txtNum(c.valor) + ' (padrão do app: ' + txtNum(c.padrao) + ')'; }), '#/projeto');
    }

    (E.ambientes || []).forEach(function (amb, i) {
      var onde = nomeDe(amb), v = ESC.resolver(amb, projeto), r = v.r, s = v.sup, rt = v.ret, a = r.res ? r.res.amb : null;
      var rotaAmb = '#/ambiente/' + i, rotaSel = '#/selecao/' + i, erros = Object.keys(r.erros);

      if (erros.length) {
        add('impede', i, onde, 'Para selecionar, falta: ' + erros.map(function (k) { return AD.ROTULO[k] || k; }).join(', '), [], rotaAmb);
      } else if (!s) {
        add('impede', i, onde, 'Nenhuma combinação das famílias marcadas atende ao domínio publicado nos catálogos para esta vazão e geometria.', [], rotaAmb);
      }

      if (s) {
        if (s.selo === 'reprovado') add('conferir', i, onde, 'Insuflamento reprovado: ' + reprovados(s).join('; '), [], rotaSel);
        if (r.res && r.res.semAprovada) add('conferir', i, onde, 'Nenhuma alternativa de insuflamento gerada é aprovada.', [r.res.semAprovada.texto], rotaSel);
        if (s.selo === 'ressalva') add('conferir', i, onde, 'Insuflamento aprovado com ressalva', ressalvasDe(s.rastro), rotaSel);
        if (s.selo === 'aprovado' && alertasDe(s).length) add('conferir', i, onde, 'Insuflamento aprovado, com alerta', alertasDe(s), rotaSel);
        if (a && a.Qret > 0 && !rt) add('conferir', i, onde, 'Retorno sem solução dentro do catálogo.', [], rotaSel);
        if (rt && rt.selo === 'reprovado') add('conferir', i, onde, 'Retorno reprovado: ' + reprovados(rt).join('; '), [], rotaSel);
        if (rt && rt.selo === 'ressalva') add('conferir', i, onde, 'Retorno aprovado com ressalva', ressalvasDe(rt.rastro), rotaSel);
        if (rt && rt.selo === 'aprovado' && alertasDe(rt).length) add('conferir', i, onde, 'Retorno aprovado, com alerta', alertasDe(rt), rotaSel);
      }
      r.avisos.filter(function (x) { return x.nivel !== 'erro'; }).forEach(function (x) { add('conferir', i, onde, 'Aviso de entrada: ' + x.texto, [], rotaAmb); });
      v.avisos.forEach(function (t) { add('conferir', i, onde, t, [], rotaSel); });

      if (s && v.adotada) add('info', i, onde, 'Insuflamento adotado por você: ' + AD.rotuloSolucao(s) + ' (a 1ª opção do app é ' + AD.rotuloSolucao(v.primeira) + ')', [], rotaSel);
      if (rt && v.retAdotada) add('info', i, onde, 'Retorno adotado por você: ' + rotuloRet(rt), [], rotaSel);
      if (v.ajustada) add('info', i, onde, 'Posições dos difusores ajustadas na planta', [], rotaSel);
      if (v.retAjustada) add('info', i, onde, 'Posições das grelhas ajustadas na planta', [], rotaSel);
      // "Dado interpretado do catálogo na solução adotada": o motor não guarda lista própria desses dados no rastro
      // (entram em `alertas`, com o texto "Dado do catálogo interpretado (…)", terminais.js); o item fica de fora e os
      // alertas já aparecem nos detalhes de "Insuflamento aprovado com ressalva".
    });

    lista.sort(function (x, y) {
      return (NIVEIS[x.nivel] - NIVEIS[y.nivel]) || ((x.amb === null ? -1 : x.amb) - (y.amb === null ? -1 : y.amb)) || (x._ordem - y._ordem);
    });
    lista.forEach(function (x) { delete x._ordem; });
    return lista;
  }

  // ---------------------------------------------------------------- quantitativo
  function quantitativo(E) {
    var ins = {}, ret = {}, semSolucao = [], totalIns = 0, totalRet = 0;
    function soma(mapa, item, n, nome) {
      var x = mapa[item] || (mapa[item] = { item: item, n: 0, ambientes: [] });
      x.n += n; x.ambientes.push(nome);
    }
    (E.ambientes || []).forEach(function (amb) {
      var v = ESC.resolver(amb, E.projeto), s = v.sup, rt = v.ret, nome = nomeDe(amb);
      if (!s) { semSolucao.push(nome); return; }
      soma(ins, curto(s), s.n, nome); totalIns += s.n;
      if (rt) { soma(ret, itemRet(rt), rt.n, nome); totalRet += rt.n; }
    });
    function ordenar(mapa) {
      return Object.keys(mapa).sort(function (a, b) { return a < b ? -1 : a > b ? 1 : 0; }).map(function (k) { return mapa[k]; });
    }
    return { ins: ordenar(ins), ret: ordenar(ret), totalIns: totalIns, totalRet: totalRet, semSolucao: semSolucao };
  }

  D.util.emissao = { pendencias: pendencias, configAlteradas: configAlteradas, quantitativo: quantitativo };
})(window.Difusores);

</script>
<script>
/* ==== js/util/formato4.js ==== */
/* Arquivo de projeto (*.difusores.json), formato 4 (v3.0.0): envelope comum da plataforma, com vários ambientes.
 *   { formato: 'hvac-difusores', versaoFormato: 4, versaoApp,
 *     projeto:   { nome, responsavel, revisao, altitude, padroes: { familias, retornoFamilias }, config },
 *     ambientes: [ { nome, geo, ar, crit, retorno, familias, manual, manualRet, areaCT? } ] }
 *   areaCT (opcional): área da carga térmica em m², só dica para sugerir a largura; o motor não a recebe.
 *   manual e manualRet: a alternativa adotada e as posições ajustadas, pela identidade da peça e do arranjo (util\escolha.js);
 *   null = segue a 1ª opção do app.
 * abrir(texto ou objeto) nunca lança erro e devolve { ok, projeto, relatorio, versaoOrigem, versaoAppOrigem, motivo }:
 *   - formatos 1, 2 e 3 (um ambiente, chave `entrada`): passam por D.util.projeto.abrir, que converte e valida como na
 *     v2.1.3, e viram projeto de um ambiente. O nome do ambiente, a altitude e as configurações mudam de lugar; a perda
 *     de carga máxima passa de mmCA a Pa; valor igual ao padrão passa a acompanhar o padrão (ver util\adaptador.js);
 *   - formato 4: cada ambiente vira a entrada do motor (adaptador), é validado pelas mesmas regras de D.util.projeto.abrir
 *     e volta ao ambiente; as configurações são validadas uma vez.
 * Campo novo de entrada ou chave nova de configuração exige: padrão aqui (ou em util\projeto.js), linha no relatório e teste. */
(function (D) {
  'use strict';
  var FORMATO = 'hvac-difusores', VERSAO_FORMATO = 4, APP3 = 'Difusores TROX';
  var A = D.util.adaptador, P3 = D.util.projeto, F = D.util.fmt;
  var FAM_PADRAO = { ADLQ: true, ADLR: true, ADE1: true, ADE2: true, FD: false, VDW: false, VD: false };   // o mesmo padrão de util\projeto.js

  function tem(o, k) { return Object.prototype.hasOwnProperty.call(o, k); }
  function ehObj(x) { return x !== null && typeof x === 'object' && !Array.isArray(x); }
  function clonar(x) { return x === undefined ? undefined : JSON.parse(JSON.stringify(x)); }
  function vazio(x) { return x === null || x === undefined || x === '' || (typeof x === 'number' && isNaN(x)); }
  function str(v) { return typeof v === 'string' ? v : ''; }
  function recusa(m) { return { ok: false, projeto: null, relatorio: [], versaoOrigem: 0, versaoAppOrigem: '', motivo: m }; }
  function linha(rel, nivel, onde, campo, valorArquivo, valorAdotado, motivo) {
    rel.push({ nivel: nivel, onde: onde, campo: campo, valorArquivo: String(valorArquivo), valorAdotado: String(valorAdotado), motivo: motivo });
  }
  function ondeAmb(nome) { return 'Ambiente: ' + nome; }
  // As linhas de D.util.projeto.abrir falam em "Entradas" e "Planta": aqui passam a dizer de qual ambiente
  function trocarOnde(rel, nome) {
    return rel.map(function (x) {
      var y = clonar(x);
      if (y.onde === 'Entradas') y.onde = ondeAmb(nome); else if (y.onde === 'Planta') y.onde = ondeAmb(nome) + ' (planta)';
      return y;
    });
  }
  function familiasBool(o, chaves, padrao) {
    var r = {}; o = ehObj(o) ? o : {};
    chaves.forEach(function (k) { r[k] = typeof o[k] === 'boolean' ? o[k] : (typeof padrao === 'boolean' ? padrao : padrao[k]); });
    return r;
  }

  function montar(projeto, ambientes) { return { formato: FORMATO, versaoFormato: VERSAO_FORMATO, versaoApp: D.versao, projeto: projeto, ambientes: ambientes }; }

  // Projeto de um ambiente a partir de uma entrada do motor (formatos 1 a 3, exemplo)
  function deEntrada(e, config, manual, manualRet, nomeProjeto) {
    var amb = A.entradaParaAmbiente(e, null), p = e.projeto || {};
    amb.nome = amb.nome || 'Ambiente 1';
    amb.manual = manual || null; amb.manualRet = manualRet || null;
    return montar({ nome: nomeProjeto || p.nome || '', responsavel: p.responsavel || '', revisao: '0', altitude: vazio(e.ar.z) ? 0 : e.ar.z,
      padroes: { familias: clonar(amb.familias), retornoFamilias: clonar(amb.retorno.familias) }, config: config }, [amb]);
  }

  // O exemplo da v2.1.3 (app.exemplo da tela antiga), com a umidade relativa que a tela preenchia (50 %)
  function entradaExemplo() {
    return { projeto: { nome: 'Exemplo', ambiente: 'Sala 6 × 3 m', responsavel: '' },
      geo: { C: 6, W: 3, H: 2.7, Hinst: 2.7, zo: 1.8, postura: 'emPe', montagem: 'forro', paredesExternas: {} },
      ar: { modo: 'vazao', Q: 500, qs: 1842, dT: 11, to: 24, ur: 50, z: 0, retornoPct: 90 },
      crit: { aplicacao: 'escritorioPrivado', dbaMax: 40, dpMax: 4, vzoModo: 'nbr', vzoMax: 0.25, controleLocal: false, registro: 'sem', regulagemRamal: true, entradaAI: 'H', acessorio: 'nenhum', tratamento: 'normal' },
      retorno: { posicao: 'forro', tipo: 'dutado', hMax: null, lMax: null, modular: false, familias: { AT_VAT: true, AR: true, AGS_T: true, AE: true } },
      familias: { ADLQ: true, ADLR: true, ADE1: true, ADE2: true, FD: false, VDW: false, VD: false } };
  }
  function exemplo() {
    var r = P3.abrir({ app: APP3, versaoFormato: 3, entrada: entradaExemplo() });   // passa pela mesma validação de um arquivo
    return deEntrada(r.projeto.entrada, r.projeto.config, null, null, 'Exemplo');
  }

  // Ambiente novo: como app.vazio da v2.1.3 (faltam comprimento, largura e vazão), com as famílias padrão do projeto
  function novoAmbiente(projeto, nome) {
    var amb = exemplo().ambientes[0], pd = (projeto && projeto.padroes) || {};
    amb.nome = nome || 'Ambiente novo';
    amb.geo.C = null; amb.geo.W = null; amb.ar.Q = null; amb.ar.qs = null;
    amb.familias = familiasBool(pd.familias, A.FAMILIAS, FAM_PADRAO);
    amb.retorno.familias = familiasBool(pd.retornoFamilias, A.FAMILIAS_RET, true);
    return amb;
  }
  /* Altitude com que um projeto novo começa: Brasília, 1.160 m desde a v3.3.1 (C4; era 1.060 m): a elevação da estação 867150
   * na ficha de clima do ASHRAE Fundamentals 2025, a mesma da carga térmica e das redes. É valor inicial da tela, não padrão de
   * arquivo: a altitude gravada abre como está (1.060 m abre com 1.060 m), arquivo sem altitude continua abrindo ao nível do
   * mar (0 m), e o exemplo da v2.1.3 segue a 0 m. */
  var ALTITUDE_PADRAO = 1160;
  // Fonte da altitude padrão (texto aprovado, TA1 e TA2 da 3.3.1): campo Altitude e Referências
  var ALTITUDE_FONTE = 'Premissa de projeto: a elevação da estação 867150 (BRASILIA, 2000-2023) na ficha de clima do ASHRAE Fundamentals 2025; ' +
    'a mesma da carga térmica e das redes - CONFERIR com a folha oficial (o PDF é impressão de página web de terceiro).';
  function novoProjeto() {
    var p = exemplo();
    p.projeto.nome = ''; p.projeto.altitude = ALTITUDE_PADRAO; p.ambientes = [novoAmbiente(p.projeto, 'Ambiente 1')];
    return p;
  }

  function num(v, casas, unidade) { return F.num(v, casas).replace(/,0+$/, '') + (unidade ? ' ' + unidade : ''); }

  /* Alternativa adotada e posições ajustadas (util\escolha.js). Os formatos 1 a 3 gravavam a posição na lista
   * ({ selSup, pos }, { selRet, pos }): aqui ela vira a identidade da peça e do arranjo, com o ambiente calculado pela
   * configuração do arquivo. Devolve as linhas do relatório; `projeto` já tem de trazer a configuração validada. */
  function ehEscolha(m) { return ehObj(m) && ehObj(m.cand); }
  function converterEscolha(amb, projeto) {
    var rel = [], m = amb.manual, mr = amb.manualRet;
    if (!(ehObj(m) && tem(m, 'selSup')) && !(ehObj(mr) && tem(mr, 'selRet'))) return rel;
    var conv = D.util.escolha.deLegado(amb, projeto);
    amb.manual = conv.manual; amb.manualRet = conv.manualRet;
    conv.linhas.forEach(function (x) { linha(rel, x.nivel, ondeAmb(amb.nome) + ' (planta)', x.campo, x.valorArquivo, x.valorAdotado, x.motivo); });
    return rel;
  }

  /* Formatos 1, 2 e 3: r3 = o devolvido por D.util.projeto.abrir (já convertido ao formato 3 e validado). */
  function deFormato3(r3) {
    var p = r3.projeto, e = p.entrada, rel = [], proj = deEntrada(e, p.config, p.manual, p.manualRet, p.nome), amb = proj.ambientes[0], onde = ondeAmb(amb.nome);
    linha(rel, 'info', 'Arquivo', 'Formato', 'versão ' + r3.versaoOrigem + (r3.versaoAppOrigem ? ' (app v' + r3.versaoAppOrigem + ')' : ''), 'versão ' + VERSAO_FORMATO,
      'Na v3.0.0 o projeto guarda vários ambientes: este arquivo abre como projeto de um ambiente ("' + amb.nome + '"). O nome do ambiente, a altitude e as configurações ' +
      'mudam de lugar (o nome vai para o ambiente; a altitude e as configurações, para o projeto). Nenhum valor de cálculo muda por causa disso.');
    rel = rel.concat(trocarOnde(r3.relatorio, amb.nome));
    if (e.crit.dpMax > 0) linha(rel, 'convertido', onde, 'Perda de carga máxima no difusor', num(e.crit.dpMax, 3, 'mmCA'), num(amb.crit.dpMaxPa, 2, 'Pa'),
      'a tela passa a usar Pa (1 mmCA = 9,80665 Pa); o limite é o mesmo');
    if (amb.geo.zo === null && e.geo.zo > 0) linha(rel, 'info', onde, 'Zona ocupada', num(e.geo.zo, 2, 'm'), 'acompanha a postura (' + num(e.geo.zo, 2, 'm') + ')',
      'igual à altura da postura escolhida: passa a acompanhá-la (mudar a postura muda a zona ocupada)');
    if (amb.crit.dbaMax === null && e.crit.dbaMax > 0) linha(rel, 'info', onde, 'Limite de ruído no ambiente', num(e.crit.dbaMax, 1, 'dB(A)'), 'acompanha a aplicação (' + num(e.crit.dbaMax, 1, 'dB(A)') + ')',
      'igual ao valor da aplicação escolhida: passa a acompanhá-la (mudar a aplicação muda o limite)');
    if (amb.ar.to === null && !vazio(e.ar.to)) linha(rel, 'info', onde, 'Temperatura operativa de projeto', num(e.ar.to, 1, '°C'), 'acompanha o padrão (' + num(e.ar.to, 1, '°C') + ')', 'igual ao padrão do app: passa a acompanhá-lo');
    if (amb.ar.ur === null && !vazio(e.ar.ur)) linha(rel, 'info', onde, 'Umidade relativa do ambiente', num(e.ar.ur, 0, '%'), 'acompanha o padrão (' + num(e.ar.ur, 0, '%') + ')', 'igual ao padrão do app: passa a acompanhá-lo');
    rel = rel.concat(converterEscolha(amb, proj.projeto));
    return { ok: true, projeto: proj, relatorio: rel, versaoOrigem: r3.versaoOrigem, versaoAppOrigem: r3.versaoAppOrigem, motivo: '' };
  }

  /* Formato 4. Cada ambiente passa pela validação de D.util.projeto.abrir, na forma da entrada do motor. */
  function deFormato4(obj) {
    var rel = [], pr = ehObj(obj.projeto) ? obj.projeto : {}, vApp = str(obj.versaoApp), cfg = null;
    var proj = { nome: str(pr.nome), responsavel: str(pr.responsavel), revisao: typeof pr.revisao === 'number' ? String(pr.revisao) : (str(pr.revisao) || '0'), altitude: 0, padroes: null, config: null };
    var alt = typeof pr.altitude === 'string' ? F.ler(pr.altitude) : pr.altitude;
    if (vazio(pr.altitude)) proj.altitude = 0;
    else if (typeof alt === 'number' && isFinite(alt) && alt >= 0) proj.altitude = alt;
    else linha(rel, 'substituido', 'Projeto', 'Altitude', JSON.stringify(pr.altitude), '0 m', 'valor inválido: adotado o nível do mar');
    var pd = ehObj(pr.padroes) ? pr.padroes : {};
    proj.padroes = { familias: familiasBool(pd.familias, A.FAMILIAS, FAM_PADRAO), retornoFamilias: familiasBool(pd.retornoFamilias, A.FAMILIAS_RET, true) };

    var lista = obj.ambientes.filter(ehObj), ambientes = [];
    if (lista.length < obj.ambientes.length) linha(rel, 'substituido', 'Ambientes', 'Lista de ambientes', obj.ambientes.length + ' itens', lista.length + ' ambientes', 'itens que não são ambientes foram descartados');
    if (!lista.length) { linha(rel, 'substituido', 'Ambientes', 'Lista de ambientes', '(vazia)', 'Ambiente 1 (a preencher)', 'o projeto precisa de pelo menos um ambiente'); lista = [novoAmbiente(proj, 'Ambiente 1')]; }
    lista.forEach(function (bruto, i) {
      var amb = clonar(bruto), nome = str(amb.nome) || 'Ambiente ' + (i + 1);
      ['geo', 'ar', 'crit', 'retorno', 'familias'].forEach(function (k) { if (!ehObj(amb[k])) amb[k] = {}; });
      amb.nome = nome;
      // a escolha gravada pela identidade (T2) é validada aqui; a gravada pela posição na lista segue pela validação da v2.1.3
      var novoIns = ehEscolha(amb.manual), novoRet = ehEscolha(amb.manualRet);
      var r3 = P3.abrir({ app: APP3, versaoFormato: 3, versaoApp: vApp, entrada: A.ambienteParaEntrada(amb, proj), config: cfg || pr.config,
        manual: novoIns ? null : amb.manual, manualRet: novoRet ? null : amb.manualRet });
      if (!r3.ok) { linha(rel, 'substituido', ondeAmb(nome), 'Ambiente', '(ilegível)', '(a preencher)', r3.motivo); ambientes.push(novoAmbiente(proj, nome)); return; }
      var lin = trocarOnde(r3.relatorio, nome);
      if (cfg) lin = lin.filter(function (x) { return x.onde !== 'Configurações'; });   // as configurações são do projeto: validadas com o 1º ambiente
      rel = rel.concat(lin);
      cfg = cfg || r3.projeto.config;
      var novo = A.entradaParaAmbiente(r3.projeto.entrada, amb);
      novo.nome = nome;
      if (typeof amb.areaCT === 'number' && isFinite(amb.areaCT) && amb.areaCT > 0) novo.areaCT = amb.areaCT;   // dica da importação da carga térmica; inválido: descartado em silêncio
      novo.manual = novoIns ? D.util.escolha.validarIns(amb.manual) : r3.projeto.manual;
      novo.manualRet = novoRet ? D.util.escolha.validarRet(amb.manualRet) : r3.projeto.manualRet;
      if (novoIns && !novo.manual) linha(rel, 'substituido', ondeAmb(nome) + ' (planta)', 'Alternativa adotada e posições dos difusores', '(registro ilegível)', '1ª opção do app', 'a escolha gravada no arquivo não pôde ser lida');
      if (novoRet && !novo.manualRet) linha(rel, 'substituido', ondeAmb(nome) + ' (planta)', 'Grelha adotada e posições das grelhas', '(registro ilegível)', '1ª opção de retorno', 'a escolha gravada no arquivo não pôde ser lida');
      ambientes.push(novo);
    });
    proj.config = cfg || D.motor.configPadrao();
    ambientes.forEach(function (amb) { rel = rel.concat(converterEscolha(amb, proj)); });
    return { ok: true, projeto: montar(proj, ambientes), relatorio: rel, versaoOrigem: VERSAO_FORMATO, versaoAppOrigem: vApp, motivo: '' };
  }

  /* Abre um projeto (texto do arquivo ou objeto já lido). Nunca lança erro. */
  function abrir(conteudo) {
    try {
      var obj = conteudo;
      if (typeof conteudo === 'string') {
        try { obj = JSON.parse(conteudo); } catch (e0) { return recusa('O arquivo não é um JSON válido (' + e0.message + ').'); }
      }
      if (!ehObj(obj)) return recusa('O arquivo não contém um projeto (esperado um objeto JSON).');
      if (Array.isArray(obj.ambientes)) {   // envelope comum (formato 4 em diante)
        if (tem(obj, 'formato') && obj.formato !== FORMATO) return recusa('O arquivo escolhido não é um projeto deste app (Difusores TROX).');
        var vf = vazio(obj.versaoFormato) ? VERSAO_FORMATO : Number(obj.versaoFormato);
        if (!(vf >= VERSAO_FORMATO)) return recusa('Versão de formato não reconhecida (' + String(obj.versaoFormato) + ').');
        if (vf > VERSAO_FORMATO) return recusa('Arquivo gravado por versão mais nova do app (formato ' + obj.versaoFormato + '). Atualize o app para abri-lo.');
        return deFormato4(obj);
      }
      var r3 = P3.abrir(obj);
      return r3.ok ? deFormato3(r3) : recusa(r3.motivo);
    } catch (err) {
      return recusa('Não foi possível ler o arquivo (' + (err && err.message ? err.message : err) + ').');
    }
  }

  function contar(rel, nivel) { var n = 0; (rel || []).forEach(function (x) { if (x.nivel === nivel) n++; }); return n; }
  var NIVEL = { convertido: 'CONVERTIDO', mantido: 'MANTIDO', substituido: 'SUBSTITUÍDO', info: 'INFO' };
  // Relatório de importação em texto puro (.txt); r = { relatorio, versaoOrigem } (o que a casca guarda da última abertura)
  function texto(r, nomeArquivo) {
    var NL = '\r\n', rel = r.relatorio || [];
    var s = 'Relatório de importação — Difusores TROX v' + D.versao + NL + 'Arquivo: ' + (nomeArquivo || '(sem nome)') + NL +
      'Formato de origem: versão ' + r.versaoOrigem + ' → versão ' + VERSAO_FORMATO + ' · ' + contar(rel, 'convertido') + ' conversões · ' + contar(rel, 'mantido') +
      ' valores seus mantidos · ' + contar(rel, 'substituido') + ' substituições' + NL + NL;
    if (!rel.length) return s + 'Nenhuma alteração.' + NL;
    rel.forEach(function (x) {
      s += '[' + (NIVEL[x.nivel] || x.nivel) + '] ' + x.onde + ' · ' + x.campo + NL + '  No arquivo: ' + x.valorArquivo + NL + '  Adotado: ' + x.valorAdotado + NL + '  Motivo: ' + x.motivo + NL + NL;
    });
    return s;
  }

  D.util.formato4 = { FORMATO: FORMATO, VERSAO_FORMATO: VERSAO_FORMATO, ALTITUDE_PADRAO: ALTITUDE_PADRAO, ALTITUDE_FONTE: ALTITUDE_FONTE, abrir: abrir, texto: texto, exemplo: exemplo, entradaExemplo: entradaExemplo, novoAmbiente: novoAmbiente, novoProjeto: novoProjeto,
    deEntrada: deEntrada, NIVEL: NIVEL };
})(window.Difusores);

</script>
<script>
/* ==== js/util/importa_ct.js ==== */
/* Importação de ambientes do app de carga térmica (v3.0.0, sessão T3, etapa 2b; calor sensível na D1, v3.0.1). Sem DOM.
 *   D.util.importaCT.importar(obj, E) → { ok, ambientes, relatorio, versaoOrigem, motivo }
 * Lê o arquivo do app de carga térmica (formato 'hvac-carga-termica', versões 1, 2 e 3) e devolve ambientes novos (a partir de
 * D.util.formato4.novoAmbiente) com nome, pé-direito, temperatura e umidade. Comprimento e largura ficam para digitar
 * (a área vai em amb.areaCT, só como dica para larguraSugerida).
 * Formato 3 em diante (carga térmica v0.5.1): lê resultados.ambientes[k] (k = posição do ambiente no arquivo) e grava amb.ar.qs com
 * o calor sensível do ambiente (sensivelAmbienteW como está no arquivo (1 casa decimal), sem novo arredondamento), com mês, dia e hora na linha do relatório. Não altera E: quem chama acrescenta os ambientes ao projeto. Linhas do relatório no formato de formato4.js:
 * { nivel ('info' | 'convertido' | 'substituido'), onde, campo, valorArquivo, valorAdotado, motivo }.
 * O ambiente importado fica em modo 'carga'; nos formatos 1 e 2, que não trazem resultado, com o calor sensível vazio. */
(function (D) {
  'use strict';
  var F = D.util.fmt, AD = D.util.adaptador, F4 = D.util.formato4;
  var FORMATO_CT = 'hvac-carga-termica', VERSAO_CONHECIDA = 3;

  function ehObj(x) { return x !== null && typeof x === 'object' && !Array.isArray(x); }
  function vazio(x) { return x === null || x === undefined || x === '' || (typeof x === 'number' && isNaN(x)); }
  function numero(x) {   // número, ou texto numérico (vírgula ou ponto); senão NaN
    if (typeof x === 'number') return isFinite(x) ? x : NaN;
    if (typeof x === 'string') { var n = F.ler(x); return typeof n === 'number' && isFinite(n) ? n : NaN; }
    return NaN;
  }
  function txt(v) {
    if (v === undefined) return '(ausente)';
    if (v === null || v === '') return '(vazio)';
    if (typeof v === 'number') return String(v).replace('.', ',');
    if (typeof v === 'string') return v;
    try { return JSON.stringify(v); } catch (e) { return String(v); }
  }
  function recusa(m) { return { ok: false, ambientes: [], relatorio: [], versaoOrigem: 0, motivo: m }; }
  function linha(rel, nivel, onde, campo, valorArquivo, valorAdotado, motivo) {
    rel.push({ nivel: nivel, onde: onde, campo: campo, valorArquivo: String(valorArquivo), valorAdotado: String(valorAdotado), motivo: motivo });
  }
  function ehAmbienteCT(a) { return ehObj(a) && typeof a.nome === 'string' && a.pd !== undefined; }

  var MESES = ['janeiro', 'fevereiro', 'março', 'abril', 'maio', 'junho', 'julho', 'agosto', 'setembro', 'outubro', 'novembro', 'dezembro'];
  var DIAS = { tbs: 'dia de tbs máxima', tbu: 'dia de tbu máxima', umi: 'dia de umidade máxima' };
  function inteiroEm(x, a, b) { return typeof x === 'number' && isFinite(x) && Math.floor(x) === x && x >= a && x <= b; }

  // Calor sensível do ambiente de resultados.ambientes[k] (formato 3 em diante); grava amb.ar.qs e a linha do relatório
  function calorSensivel(rel, onde, amb, res, nomeOrig) {
    var CAMPO = 'Calor sensível do ambiente';
    if (!ehObj(res) || (typeof res.nome === 'string' ? res.nome.trim() : '') !== nomeOrig) {
      linha(rel, 'substituido', onde, CAMPO, ehObj(res) ? 'resultado de "' + (typeof res.nome === 'string' ? res.nome : '') + '"' : '(ausente)', '(vazio)',
        'o resultado gravado nesta posição não é deste ambiente (arquivo alterado depois de salvo): abra-o na carga térmica, salve de novo e importe, ou digite o calor sensível');
      return;
    }
    var v = res.sensivelAmbienteW;
    if (typeof v !== 'number' || !isFinite(v)) {
      linha(rel, 'substituido', onde, CAMPO, txt(v), '(vazio)', 'valor ilegível: digite o calor sensível do ambiente ou a vazão');
      return;
    }
    if (v <= 0) {
      linha(rel, 'substituido', onde, CAMPO, F.num(v, 1) + ' W', '(vazio)',
        'valor nulo ou negativo: o ambiente não tem ganho de calor sensível na janela de ocupação; digite o calor sensível do ambiente ou a vazão');
      return;
    }
    amb.ar.qs = v;
    var quando = inteiroEm(res.mes, 1, 12) && DIAS[res.dia] && inteiroEm(res.hora, 1, 24) ?
      MESES[res.mes - 1] + ', ' + DIAS[res.dia] + ', ' + res.hora + ' h' : 'mês, dia e hora não informados';
    linha(rel, 'info', onde, CAMPO, F.num(v, 1) + ' W (' + quando + ')', F.num(v, 1) + ' W',
      'maior valor do ano na janela de ocupação, com a infiltração sensível incluída, sem ar exterior, sem latente, sem calor ao retorno e sem fator de segurança; a vazão sai com a massa específica do ar na altitude deste projeto');
  }

  // Largura que, com o comprimento C, dá a área da carga térmica (m, arredondada a 0,01); null se faltar dado
  function larguraSugerida(area, C) {
    if (typeof area !== 'number' || typeof C !== 'number' || !isFinite(area) || !isFinite(C) || !(area > 0) || !(C > 0)) return null;
    return Math.round(area / C * 100) / 100;
  }

  // C × W fora de ± 1 % da área da carga térmica? (só decide se a frase da tela aparece; critério do app, sem norma)
  function areaDifere(area, C, W) {
    function pos(x) { return typeof x === 'number' && isFinite(x) && x > 0; }
    return pos(area) && pos(C) && pos(W) && Math.abs(C * W - area) > 0.01 * area;
  }

  function importar(obj, E) {
    try {
      var MOTIVO_OUTRO = 'Este arquivo não é um projeto do app de carga térmica.';
      if (!ehObj(obj) || !Array.isArray(obj.ambientes) || !obj.ambientes.length) return recusa(MOTIVO_OUTRO);
      var lista = [], posOrig = [];   // posOrig: posição de cada item de `lista` em obj.ambientes (os resultados seguem a posição do arquivo)
      obj.ambientes.forEach(function (x, i) { if (ehObj(x)) { lista.push(x); posOrig.push(i); } });
      if (!lista.length) return recusa(MOTIVO_OUTRO);
      // o formato 1 (v0.4.0) também grava formato 'hvac-carga-termica'; sem o campo, só passa o que tem ambientes com nome e pé-direito
      if (obj.formato !== FORMATO_CT && !(vazio(obj.formato) && lista.every(ehAmbienteCT))) return recusa(MOTIVO_OUTRO);
      var vf = vazio(obj.versaoFormato) ? 1 : Number(obj.versaoFormato);
      if (isNaN(vf)) vf = 1;
      var pj = ehObj(obj.projeto) ? obj.projeto : {}, rel = [], novos = [];
      var existentes = (E && Array.isArray(E.ambientes) ? E.ambientes : []).map(function (a) { return a.nome; });
      var projetoE = E && E.projeto ? E.projeto : null;
      var toPad = AD.toPadrao(1);
      var temBloco = vf >= 3 && ehObj(obj.resultados) && Array.isArray(obj.resultados.ambientes);

      if (vf > VERSAO_CONHECIDA) linha(rel, 'info', 'Arquivo', 'Formato', 'versão ' + vf, 'versão ' + VERSAO_CONHECIDA,
        'formato mais novo que o conhecido (' + VERSAO_CONHECIDA + '): lidos só nome, pé-direito, temperatura, umidade e calor sensível');

      lista.forEach(function (a, idx) {
        var nome = typeof a.nome === 'string' ? a.nome.trim() : '', nomeOrig = nome, usados = existentes.concat(novos.map(function (x) { return x.nome; })), final;
        if (!nome) nome = 'Ambiente importado ' + (idx + 1);
        final = nome;
        if (usados.indexOf(final) >= 0) {
          final = nome + ' (carga térmica)';
          for (var n = 2; usados.indexOf(final) >= 0; n++) final = nome + ' (carga térmica) (' + n + ')';
        }
        var onde = 'Ambiente: ' + final, amb = F4.novoAmbiente(projetoE, final);
        if (final !== nome) linha(rel, 'info', onde, 'Nome', nome, final, 'já existe um ambiente com este nome no projeto ou na importação');

        // pé-direito e altura de instalação
        var pd = numero(a.pd);
        if (pd > 0 && pd <= 50) {
          amb.geo.H = pd; amb.geo.Hinst = pd;
          linha(rel, 'info', onde, 'Altura de instalação', txt(a.pd) + ' m', txt(pd) + ' m', 'Altura de instalação igual ao pé-direito; ajuste se for outra');
        } else {
          amb.geo.H = null; amb.geo.Hinst = null;
          linha(rel, 'substituido', onde, 'Pé-direito', txt(a.pd), '(vazio)', 'valor inválido (esperado maior que 0 e até 50 m): digite o pé-direito');
        }
        // comprimento e largura: a carga térmica guarda só a área
        amb.geo.C = null; amb.geo.W = null;
        if (numero(a.area) > 0) amb.areaCT = numero(a.area);   // dica para a sugestão de largura; o motor não recebe
        linha(rel, 'info', onde, 'Comprimento e largura', typeof a.area === 'number' ? 'área ' + txt(a.area) + ' m²' : 'área não informada', '(vazio)',
          'a carga térmica guarda só a área: digite comprimento e largura que deem essa área');
        // temperatura operativa
        var ti = vazio(a.tInt) ? pj.tInt : a.tInt;
        amb.ar.to = null;
        if (!vazio(ti)) {
          var to = numero(ti);
          if (to >= 15 && to <= 35) {
            amb.ar.to = to === toPad ? null : to;
            linha(rel, 'info', onde, 'Temperatura operativa de projeto', txt(ti) + ' °C', amb.ar.to === null ? 'acompanha o padrão (' + txt(toPad) + ' °C)' : txt(to) + ' °C',
              'temperatura operativa = temperatura interna do ar da carga térmica (premissa: temperatura radiante média igual à do ar)');
          } else {
            linha(rel, 'substituido', onde, 'Temperatura operativa de projeto', txt(ti), 'acompanha o padrão (' + txt(toPad) + ' °C)', 'valor fora da faixa de 15 a 35 °C');
          }
        }
        // umidade relativa
        var ui = vazio(a.urInt) ? pj.urInt : a.urInt;
        amb.ar.ur = null;
        if (!vazio(ui)) {
          var ur = numero(ui);
          if (ur >= 1 && ur <= 100) amb.ar.ur = ur === AD.UR_PADRAO ? null : ur;
          else linha(rel, 'substituido', onde, 'Umidade relativa do ambiente', txt(ui), 'acompanha o padrão (' + txt(AD.UR_PADRAO) + ' %)', 'valor fora da faixa de 1 a 100 %');
        }
        amb.ar.modo = 'carga'; amb.ar.qs = null; amb.ar.Q = null;
        if (temBloco) calorSensivel(rel, onde, amb, obj.resultados.ambientes[posOrig[idx]], nomeOrig);
        novos.push(amb);
      });

      if (vf < 3) linha(rel, 'info', 'Projeto', 'Calor sensível do ambiente', '(ausente)', '(vazio)',
        'o arquivo da carga térmica não traz resultado: digite o calor sensível do ambiente (sem ar exterior, sem latente, sem calor ao retorno) ou a vazão');
      else if (!temBloco) linha(rel, 'info', 'Projeto', 'Calor sensível do ambiente', '(ausente)', '(vazio)',
        'arquivo do formato 3 sem o bloco de resultados (salvo por outra ferramenta ou editado): abra-o na carga térmica v0.5.1 ou mais nova, salve de novo e importe, ou digite o calor sensível do ambiente (sem ar exterior, sem latente, sem calor ao retorno) ou a vazão');
      if (projetoE && projetoE.altitude !== F4.ALTITUDE_PADRAO) {
        linha(rel, 'info', 'Projeto', 'Altitude', F.num(F4.ALTITUDE_PADRAO, 0) + ' m (Brasília)', F.num(projetoE.altitude, 0) + ' m',
          'a carga térmica calcula para Brasília (' + F.num(F4.ALTITUDE_PADRAO, 0) + ' m); este projeto está a ' + F.num(projetoE.altitude, 0) + ' m e não foi alterado');
      }
      return { ok: true, ambientes: novos, relatorio: rel, versaoOrigem: vf, motivo: '' };
    } catch (err) {
      return recusa('Não foi possível ler o arquivo (' + (err && err.message ? err.message : err) + ').');
    }
  }

  // Relatório em texto puro (.txt), no desenho de formato4.texto
  var NIVEL = { convertido: 'CONVERTIDO', substituido: 'SUBSTITUÍDO', info: 'INFO' };
  function texto(r, nomeArquivo) {
    var NL = '\r\n', rel = r.relatorio || [];
    var s = 'Importação da carga térmica — Difusores TROX v' + D.versao + NL + 'Arquivo: ' + (nomeArquivo || '(sem nome)') + NL;
    if (!r.ok) return s + 'Arquivo recusado: ' + r.motivo + NL;
    s += r.ambientes.length + (r.ambientes.length === 1 ? ' ambiente acrescentado' : ' ambientes acrescentados') + NL + NL;
    rel.forEach(function (x) {
      s += '[' + (NIVEL[x.nivel] || x.nivel) + '] ' + x.onde + ' · ' + x.campo + NL + '  No arquivo: ' + x.valorArquivo + NL + '  Adotado: ' + x.valorAdotado + NL + '  Motivo: ' + x.motivo + NL + NL;
    });
    return s;
  }

  D.util.importaCT = { importar: importar, texto: texto, larguraSugerida: larguraSugerida, areaDifere: areaDifere, FORMATO_CT: FORMATO_CT, VERSAO_CONHECIDA: VERSAO_CONHECIDA };
})(window.Difusores);

</script>
<!-- Plataforma: componentes e casca -->
<script>
/* ==== plataforma v0.6.0: js/interface/componentes.js ==== */
/* Plataforma HVAC. Componentes do guia de interface: campo com estado, selos, valor calculado, seletor, segmentado, passos,
   cabeçalho de tela, indicador, bloco recolhível, barras, tabela de passos e, desde a v0.4.0, a lista de cartões do celular.
   Só montam HTML; não conhecem app nem motor.
   O estado da tela (H.ui.U: erros, aprender, aberto) é da casca; sem ela (página avulsa), os componentes funcionam com o estado vazio. */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc;
  function daTela() { return H.ui.U || {}; }   // estado da tela guardado pela casca

  function selo(tipo, texto, fonte) {
    if (fonte) return '<button type="button" class="selo ' + tipo + '" data-acao="fonte" data-fonte="' + esc(fonte) + '" title="Ver a fonte">' + esc(texto) + '</button>';
    return '<span class="selo ' + tipo + '">' + esc(texto) + '</span>';
  }

  /* Campo numérico. o = { id, caminho, rotulo, valor, unidade, casas, min, max, faixa (texto do aviso),
     padrao (valor da norma; undefined = sem padrão), alterado (bool), fonte, inteiro, fixo (texto do selo),
     negativo (bool: aceita número abaixo de zero, como temperatura), anulavel (bool: aceita vazio),
     erro (texto; quando ausente, vale o erro que a casca guardou para o id do campo) } */
  function campo(o) {
    var erro = o.erro !== undefined ? o.erro : (daTela().erros || {})[o.id], aviso = '';
    var casas = o.casas === undefined ? 2 : o.casas;
    if (!erro && !o.fixo && o.valor !== null && o.valor !== undefined &&
        ((o.min !== undefined && o.valor < o.min) || (o.max !== undefined && o.valor > o.max))) {
      aviso = o.faixa || ('Fora da faixa usual (' + f.num(o.min, casas) + ' a ' + f.num(o.max, casas) + (o.unidade ? ' ' + o.unidade : '') + '). Confira.');
    }
    var estado = '';
    if (o.fixo) estado = selo('demo', o.fixo, o.fonte);
    else if (o.padrao !== undefined) {
      estado = o.alterado
        ? selo('alterado', 'alterado por você') + '<button type="button" class="voltar" data-acao="voltar" data-caminho="' + o.caminho +
          '" title="' + esc(o.fonte || '') + '">Voltar ao padrão (' + (o.textoPadrao || f.num(o.padrao, casas).replace(/,0+$/, '')) + ')</button>'
        : selo('norma', o.seloPadrao || 'padrão da norma', o.fonte);
    } else if (o.fonte) estado = selo('norma', 'fonte', o.fonte);
    return '<div class="campo' + (erro ? ' invalido' : '') + '">' +
      '<label for="' + o.id + '">' + esc(o.rotulo) + '</label>' +
      '<div class="entrada' + (o.fixo ? ' fixo' : '') + '">' +
        '<input class="num" id="' + o.id + '" type="text" inputmode="decimal" autocomplete="off" value="' + f.campo(o.valor, casas) + '"' +
        (o.fixo ? ' readonly' : ' data-caminho="' + o.caminho + '" data-tipo="' + (o.inteiro ? 'int' : 'num') + '"' + (o.padrao !== undefined || o.anulavel ? ' data-anulavel="1"' : '') +
          (o.negativo ? ' data-negativo="1"' : '')) + '>' +
        (o.unidade ? '<span class="un">' + esc(o.unidade) + '</span>' : '') +
      '</div>' +
      '<div class="estado">' + estado + '</div>' +
      (erro || aviso ? '<div class="msg" role="alert">' + esc(erro || aviso) + '</div>' : '') +
    '</div>';
  }

  function texto(o) {
    return '<div class="campo"><label for="' + o.id + '">' + esc(o.rotulo) + '</label><div class="entrada">' +
      '<input id="' + o.id + '" type="text" autocomplete="off" value="' + esc(o.valor) + '" placeholder="' + esc(o.dica || '') +
      '" data-caminho="' + o.caminho + '" data-tipo="txt"></div>' +
      (o.nota ? '<div class="fraco">' + esc(o.nota) + '</div>' : '') + '</div>';
  }

  function seletor(o) {
    var ops = o.opcoes.map(function (op) {
      var v = typeof op === 'string' ? op : op.v, t = typeof op === 'string' ? op : op.t;
      return '<option value="' + esc(v) + '"' + (v === o.valor ? ' selected' : '') + '>' + esc(t) + '</option>';
    }).join('');
    return '<div class="campo"><label for="' + o.id + '">' + esc(o.rotulo) + '</label><div class="entrada">' +
      '<select id="' + o.id + '"' + (o.caminho ? ' data-caminho="' + o.caminho + '" data-tipo="sel"' : '') + (o.acaoSel ? ' data-acao-sel="' + o.acaoSel + '"' : '') + '>' + ops + '</select></div>' +
      '<div class="estado">' + (o.fonte ? selo('norma', o.seloTexto || 'fonte', o.fonte) : '') + '</div>' +
      (o.nota ? '<div class="fraco">' + esc(o.nota) + '</div>' : '') + '</div>';
  }

  function segmentado(o) {
    return '<div class="campo"><span class="rotulo">' + esc(o.rotulo) + '</span><div><div class="seg" role="group" aria-label="' + esc(o.rotulo) + '">' +
      o.opcoes.map(function (op) {
        return '<button type="button" data-acao="' + (o.acao || 'definir') + '" data-caminho="' + o.caminho + '"' + (o.campo ? ' data-campo="' + o.campo + '"' : '') + ' data-valor="' + esc(op.v) + '"' +
          (o.numerico ? ' data-numerico="1"' : '') + (o.booleano ? ' data-booleano="1"' : '') + ' aria-pressed="' + (op.v === o.valor) + '">' + esc(op.t) + '</button>';
      }).join('') + '</div></div>' + (o.fonte ? '<div class="estado">' + selo('norma', 'fonte', o.fonte) + '</div>' : '') + '</div>';
  }

  // Valor calculado: não se edita, e o clique abre a conta
  function calculado(o) {
    return '<div class="campo"><span class="rotulo">' + esc(o.rotulo) + '</span><div>' +
      '<button type="button" class="valor-calc num" data-acao="' + (o.chave ? 'conta' : 'fonte') + '"' +
      (o.chave ? ' data-chave="' + o.chave + '"' : ' data-fonte="' + esc(o.fonte || '') + '"') + '>' + esc(o.valor) +
      (o.unidade ? ' <small>' + esc(o.unidade) + '</small>' : '') + '</button></div>' +
      '<div class="estado">' + selo('calc', 'calculado') + (o.demo ? selo('demo', typeof o.demo === 'string' ? o.demo : 'valor do exemplo') : '') + '</div></div>';
  }

  function passos(lista) {
    return lista.map(function (p) {
      return '<div class="passo"><div class="q"><span>' + esc(p.passo) + '</span><span class="num">' + esc(p.resultado) + '</span></div>' +
        (p.formula ? '<div class="f">' + esc(p.formula) + (p.valores ? ' = ' + esc(p.valores) : '') + '</div>' : '') +
        (p.fonte ? '<div class="fo">' + esc(p.fonte) + '</div>' : '') + '</div>';
    }).join('');
  }

  function aprender(html) {
    return daTela().aprender ? '<div class="aprender"><b>Por quê?</b> ' + html + '</div>' : '';
  }

  // Cabeçalho de tela: linha de contexto, título e texto de apoio (o texto aceita HTML do app)
  function cabeca(sobre, titulo, texto) {
    return '<div class="cabeca"><div class="sobre">' + esc(sobre) + '</div><h1>' + esc(titulo) + '</h1>' + (texto ? '<p>' + texto + '</p>' : '') + '</div>';
  }

  // Indicador: rótulo, valor e, se houver, uma linha de apoio
  function kpi(rotulo, valor, sub) {
    return '<div class="kpi-c"><span>' + rotulo + '</span><b class="num">' + valor + '</b>' + (sub ? '<span class="fraco">' + sub + '</span>' : '') + '</div>';
  }

  /* Bloco recolhível com frase-resumo. id (chave em U.aberto), n (número), titulo, frase, carga (valor à direita), rotuloCarga,
     corpo (função que devolve o HTML; só é chamada com o bloco aberto) */
  function bloco(id, n, titulo, frase, carga, rotuloCarga, corpo) {
    var aberto = !!(daTela().aberto || {})[id];
    return '<section class="bloco' + (aberto ? ' aberto' : '') + '" id="bloco-' + id + '">' +
      '<button type="button" class="bloco-cab" data-acao="bloco" data-bloco="' + id + '" aria-expanded="' + aberto + '">' +
        '<span class="n">' + n + '</span><span><span class="tit">' + titulo + '</span><span class="frase">' + esc(frase) + '</span></span>' +
        '<span class="carga num">' + carga + (rotuloCarga ? '<small>' + rotuloCarga + '</small>' : '') + '</span><span class="seta" aria-hidden="true">›</span>' +
      '</button>' + (aberto ? '<div class="bloco-corpo">' + corpo() + '</div>' : '') + '</section>';
  }

  /* Barras ordenadas da maior para a menor; cada linha abre a conta. lista = [{ chave, nome, valor }]; total = base do percentual;
     unidade = texto depois do valor; casas = casas decimais do valor (padrão 0) */
  function barras(lista, total, unidade, casas) {
    var max = 0, min = 0;
    lista.forEach(function (c) { max = Math.max(max, c.valor); min = Math.min(min, c.valor); });
    var faixa = (max - min) || 1, zero = (-min / faixa) * 100;
    var ordenado = lista.slice().sort(function (a, b) { return b.valor - a.valor; });
    return '<div class="barras">' + ordenado.map(function (c) {
      var larg = Math.abs(c.valor) / faixa * 100;
      var estilo = c.valor >= 0 ? 'left:' + zero.toFixed(2) + '%;width:' + larg.toFixed(2) + '%' : 'left:' + (zero - larg).toFixed(2) + '%;width:' + larg.toFixed(2) + '%';
      return '<div class="linha-b" data-acao="conta" data-chave="' + c.chave + '" role="button" tabindex="0" title="Abrir a conta">' +
        '<span class="nome">' + esc(c.nome) + '</span>' +
        '<span class="trilho"><span class="eixo" style="left:' + zero.toFixed(2) + '%"></span><span class="barra' + (c.valor < 0 ? ' neg' : '') + '" style="' + estilo + '"></span></span>' +
        '<span class="v">' + f.num(c.valor, casas || 0) + (unidade ? ' ' + unidade : '') + '</span><span class="p">' + f.num(c.valor / total * 100, 0) + ' %</span></div>';
    }).join('') + '</div>';
  }

  // Os mesmos passos da gaveta, em tabela, para a folha do memorial
  function tabPassos(lista) {
    return '<table class="passos-t"><thead><tr><th>Passo</th><th>Fórmula e valores</th><th class="num">Resultado</th><th>Fonte</th></tr></thead><tbody>' +
      lista.map(function (p) {
        return '<tr><td>' + esc(p.passo) + '</td><td class="f">' + esc(p.formula) + (p.valores ? ' = ' + esc(p.valores) : '') + '</td><td class="num">' + esc(p.resultado) + '</td><td>' + esc(p.fonte) + '</td></tr>';
      }).join('') + '</tbody></table>';
  }

  /* Lista de cartões do celular (v0.4.0): oculta no computador (o app desenha também a tabela, marcada com .so-computador).
     itens = [{ href (tela que o cartão abre; sem href o cartão não é link), titulo, sub (texto depois do título),
     valores: [{ r (rótulo), v (valor já formatado), u (unidade) }] (valor vazio ou "—" não aparece), situacao (HTML do app),
     destaque (bool: barra lateral, como o circuito crítico) }] */
  function cartoes(itens) {
    return '<ul class="cel-cartoes">' + itens.map(function (x) {
      var vals = (x.valores || []).filter(function (v) { return v && v.v !== undefined && v.v !== null && v.v !== '' && v.v !== '—'; }).map(function (v) {
        return '<span><small>' + esc(v.r) + '</small>' + esc(v.v) + (v.u ? ' ' + esc(v.u) : '') + '</span>';
      }).join('');
      var tag = x.href ? 'a' : 'div', corpo = '<span class="cel-c-tit"><b>' + esc(x.titulo) + '</b>' + (x.sub ? ' <span>· ' + esc(x.sub) + '</span>' : '') + '</span>' +
        (x.href ? '<span class="cel-c-seta" aria-hidden="true">›</span>' : '') + (vals ? '<span class="cel-c-vals num">' + vals + '</span>' : '') +
        (x.situacao ? '<span class="cel-c-sit">' + x.situacao + '</span>' : '');
      return '<li><' + tag + ' class="cel-cartao' + (x.destaque ? ' destaque' : '') + '"' + (x.href ? ' href="' + esc(x.href) + '"' : '') + '>' + corpo + '</' + tag + '></li>';
    }).join('') + '</ul>';
  }

  H.ui.c = { selo: selo, campo: campo, texto: texto, seletor: seletor, segmentado: segmentado, calculado: calculado, passos: passos, aprender: aprender,
             cabeca: cabeca, kpi: kpi, bloco: bloco, barras: barras, tabPassos: tabPassos, cartoes: cartoes };
})(window.HVAC);

</script>
<script>
/* ==== plataforma v0.6.0: js/interface/casca.js ==== */
/* Plataforma HVAC. Casca comum dos apps: estado, armazenamento, rotas, trilha, faixa de resultado, gaveta, janela, paleta de comandos,
   tema, modo aprendizado, arquivo de projeto com relatório de importação e impressão do memorial; desde a v0.4.0, o celular
   (Menu, barra de passos, Voltar, dica por toque, tabelas que rolam, memorial em escala, teclado), só com a tela estreita.
   Tudo o que é próprio do app vem do manifesto H.app (contrato em docs\GUIA_INTERFACE.md). A casca não conhece motor nenhum:
   só chama as funções do manifesto. Carrega depois de componentes.js e antes dos arquivos do app; o manifesto é lido em iniciar(). */
(function (H) {
  'use strict';
  var f = H.util.fmt, esc = f.esc;
  var CHAVE_PREF = 'hvac.preferencias.v1';     // tema e modo aprendizado: a mesma chave em todos os apps

  var A = null;                               // manifesto do app (H.app)
  var E = null;                               // projeto (o que vai para o arquivo)
  var U = H.ui.U = {                          // estado da tela (não vai para o arquivo); o app acrescenta os seus campos em H.app.estado
    tela: 'inicio', temIndice: false, aberto: {}, aprender: false, tema: 'claro', erros: {}, delta: 0, sobre: null, paleta: null
  };
  var clicarDepois = null;                    // seletor do parâmetro de teste ?clicar=, à espera do próximo desenho
  var digitarDepois = null;                   // "<id>:<valor>" do parâmetro de teste ?digitar=, à espera do próximo desenho
  var despejar = false;                       // parâmetro de teste ?despejar=1: o texto do arquivo vai para a página a cada desenho
  function tem(o, k) { return !!o && Object.prototype.hasOwnProperty.call(o, k); }

  // ------------------------------------------------------------ armazenamento (o app funciona sem ele)
  function guardar() { try { localStorage.setItem(A.chave, JSON.stringify(E)); } catch (e) { /* sem armazenamento: segue em memória */ } }
  function guardarPref() { try { localStorage.setItem(CHAVE_PREF, JSON.stringify({ aprender: U.aprender, tema: U.tema })); } catch (e) { /* idem */ } }
  function contar(rel, nivel) { var n = 0; rel.forEach(function (x) { if (x.nivel === nivel) n++; }); return n; }
  // O relatório abre sozinho quando o arquivo veio de formato anterior ou quando algum valor foi substituído
  function pedeRelatorio(r) { return r.versaoOrigem < A.arquivo.versao || contar(r.relatorio, 'substituido') > 0; }
  function carregar() {
    try {
      var p = JSON.parse(localStorage.getItem(CHAVE_PREF) || 'null');
      if (p) { U.aprender = !!p.aprender; U.tema = p.tema === 'escuro' ? 'escuro' : 'claro'; }
      else if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) U.tema = 'escuro';
      var s = JSON.parse(localStorage.getItem(A.chave) || 'null');
      if (s) {
        var r = A.arquivo.abrir(s);
        if (r.ok) {
          // mesmo caminho de importarTexto: relatório guardado e aberto na primeira tela quando houve conversão de formato ou substituição
          U.mostrarNaAbertura = pedeRelatorio(r);
          if (U.mostrarNaAbertura) U.importacao = { nome: 'projeto guardado no navegador', versaoOrigem: r.versaoOrigem, relatorio: r.relatorio, quando: fmtQuando() };
          return r.projeto;
        }
      }
    } catch (e) { /* dado ilegível: abre o exemplo */ }
    return A.arquivo.exemplo();
  }

  // ------------------------------------------------------------ importação (arquivo de projeto e parâmetro de teste ?importar=)
  function fmtQuando() {
    var d = new Date(), z = function (n) { return ('0' + n).slice(-2); };
    return z(d.getDate()) + '/' + z(d.getMonth() + 1) + '/' + d.getFullYear() + ' ' + z(d.getHours()) + ':' + z(d.getMinutes());
  }
  function htmlNaoAbriu(motivo) {
    return '<h2>Não foi possível abrir</h2><p>' + esc(motivo) + '</p><div class="acoes" style="margin-top:12px"><button class="botao prim" data-acao="fechar">Fechar</button></div>';
  }
  /* Abre o projeto lido do texto do arquivo. opc.semGuardar: não grava no localStorage (parâmetro de teste); opc.irParaProjeto: navega
     à rota de abertura do app (A.arquivo.rotaAoAbrir, padrão "projeto"). Devolve true quando abriu. */
  function importarTexto(texto, nome, opc) {
    opc = opc || {};
    var obj, r, destino = A.arquivo.rotaAoAbrir || 'projeto';
    try { obj = JSON.parse(texto); } catch (e) { U.sobre = { tipo: 'janela', html: htmlNaoAbriu('O arquivo escolhido não é um arquivo JSON válido.') }; return false; }
    r = A.arquivo.abrir(obj);
    if (!r.ok) { U.sobre = { tipo: 'janela', html: htmlNaoAbriu(r.motivo) }; return false; }
    E = r.projeto; U.delta = 0; U.erros = {};
    U.importacao = { nome: nome || 'arquivo', versaoOrigem: r.versaoOrigem, relatorio: r.relatorio, quando: fmtQuando() };
    if (!opc.semGuardar) guardar();
    var mostrar = pedeRelatorio(r);
    if (opc.irParaProjeto && U.tela !== destino) { U.mostrarImportacao = mostrar; location.hash = '#/' + destino; }
    else if (mostrar) U.sobre = { tipo: 'janela', html: htmlImportacao() };
    return true;
  }
  // Linhas do relatório: { onde, campo, nivel ('info' | 'convertido' | 'mantido' | 'substituido'), valorArquivo, valorAdotado, motivo }
  var SELO_NIVEL = { substituido: ' <span class="selo alterado">alterado</span>', mantido: ' <span class="selo mantido">mantido</span>' };
  var NIVEL_TXT = { info: 'INFO', convertido: 'CONVERTIDO', mantido: 'MANTIDO', substituido: 'SUBSTITUÍDO' };
  var BOTOES_REL = '<div class="acoes" style="margin-top:12px"><button class="botao prim" data-acao="fechar">Fechar</button><button class="botao" data-acao="salvar-relatorio">Salvar relatório (.txt)</button></div>';
  function htmlLinhas(rel) {
    return '<div class="tabela-rolo" style="max-height:52vh;overflow:auto"><table><thead><tr><th>Onde</th><th>Campo</th><th>No arquivo</th><th>Adotado</th><th>Motivo</th></tr></thead><tbody>' +
      rel.map(function (x) {
        return '<tr><td>' + esc(x.onde) + '</td><td>' + esc(x.campo) + (tem(SELO_NIVEL, x.nivel) ? SELO_NIVEL[x.nivel] : '') + '</td><td>' + esc(x.valorArquivo) + '</td><td>' +
          esc(x.valorAdotado) + '</td><td>' + esc(x.motivo) + '</td></tr>';
      }).join('') + '</tbody></table></div>';
  }
  // "N conversões · N valores seus mantidos · N substituições"; o trecho dos mantidos só aparece quando há algum
  function contagem(rel) {
    var nc = contar(rel, 'convertido'), nm = contar(rel, 'mantido'), ns = contar(rel, 'substituido');
    return nc + (nc === 1 ? ' conversão' : ' conversões') + (nm ? ' · ' + nm + (nm === 1 ? ' valor seu mantido' : ' valores seus mantidos') : '') +
      ' · ' + ns + (ns === 1 ? ' substituição' : ' substituições');
  }
  function htmlImportacao() {
    var im = U.importacao, rel = im.relatorio;
    return '<h2>Relatório de importação</h2><p class="suave" style="margin-bottom:10px">Arquivo <b>' + esc(im.nome) + '</b> · formato da versão ' + im.versaoOrigem + ' → ' + A.arquivo.versao + ' · ' +
      contagem(rel) + ' · ' + esc(im.quando) + '</p>' +
      (rel.length ? htmlLinhas(rel) : '<p>Nenhuma alteração foi necessária.</p>') + BOTOES_REL;
  }
  /* Relatório avulso (H.ui.api.relatorio): a mesma janela do relatório do arquivo de projeto, para qualquer importação do app.
     r = { linhas, titulo, nome (arquivo de origem), resumo (frase em destaque), texto (conteúdo do .txt), arquivoTxt (nome do .txt), manter } */
  function htmlRelatorio(r) {
    return '<h2>' + esc(r.titulo) + '</h2><p class="suave" style="margin-bottom:10px">' + (r.nome ? 'Arquivo <b>' + esc(r.nome) + '</b> · ' : '') + contagem(r.linhas) + ' · ' + esc(r.quando) + '</p>' +
      (r.resumo ? '<p style="margin-bottom:10px"><b>' + esc(r.resumo) + '</b></p>' : '') +
      (r.linhas.length ? htmlLinhas(r.linhas) : (r.resumo ? '' : '<p>Nenhuma alteração foi necessária.</p>')) + BOTOES_REL;
  }
  function textoRelatorioAvulso(r) {
    var l = [r.titulo];
    if (r.nome) l.push('Arquivo: ' + r.nome);
    l.push(contagem(r.linhas) + ' · ' + r.quando);
    if (r.resumo) l.push(r.resumo);
    l.push('');
    r.linhas.forEach(function (x) {
      l.push('[' + (tem(NIVEL_TXT, x.nivel) ? NIVEL_TXT[x.nivel] : String(x.nivel)) + '] ' + x.onde + ' · ' + x.campo + ': no arquivo "' + x.valorArquivo + '", adotado "' + x.valorAdotado + '". ' + x.motivo);
    });
    return l.join('\r\n');
  }
  function abrirRelatorio(r) {
    r = r || {};
    var rel = { linhas: r.linhas || [], titulo: r.titulo || 'Relatório de importação', nome: r.nome || '', resumo: r.resumo || '', texto: r.texto, arquivoTxt: r.arquivoTxt, quando: fmtQuando() };
    U.sobre = { tipo: 'janela', html: htmlRelatorio(rel), manter: !!r.manter, relatorio: rel };
  }
  function nomeTxt(nome) { return String(nome).replace(/\.json$/i, '').replace(/[^\wÀ-ú]+/g, '_') + '_relatorio_importacao.txt'; }
  function baixar(conteudo, tipo, nome) {
    var a = document.createElement('a');
    a.href = URL.createObjectURL(new Blob([conteudo], { type: tipo }));
    a.download = nome;
    document.body.appendChild(a); a.click(); document.body.removeChild(a);
    setTimeout(function () { URL.revokeObjectURL(a.href); }, 1000);
  }
  // Salva o relatório que está na janela: o avulso (H.ui.api.relatorio), se for ele; senão, o do arquivo de projeto
  function salvarRelatorio() {
    var av = U.sobre && U.sobre.relatorio;
    if (av) { baixar('﻿' + (typeof av.texto === 'string' ? av.texto : textoRelatorioAvulso(av)), 'text/plain;charset=utf-8', av.arquivoTxt || nomeTxt(av.nome || 'relatorio')); return; }
    var im = U.importacao; if (!im) return;
    baixar('﻿' + A.arquivo.textoRelatorio({ relatorio: im.relatorio, versaoOrigem: im.versaoOrigem }, im.nome), 'text/plain;charset=utf-8',
      String(im.nome).replace(/\.json$/i, '').replace(/[^\wÀ-ú]+/g, '_') + '_relatorio_importacao.txt');
  }
  function decodificarBase64(b64) {
    var bin = atob(b64.replace(/-/g, '+').replace(/_/g, '/')), pct = '', i;
    for (i = 0; i < bin.length; i++) pct += '%' + ('0' + bin.charCodeAt(i).toString(16)).slice(-2);
    return decodeURIComponent(pct);
  }

  // ------------------------------------------------------------ rotas: #/tela/indice?chave=valor
  /* Parâmetros de endereço da casca (usados em testes e capturas): importar, bloco, tema, aprender, conta, clicar, digitar, despejar.
     Os do app ficam em A.parametros = { nome: function (valor, U) }; se o app declara "clicar", "digitar" ou "despejar", vale o dele
     e a casca não age nesse parâmetro. */
  function lerRota() {
    var h = (location.hash || '#/inicio').replace(/^#\/?/, ''), partes = h.split('?');
    var seg = partes[0].split('/');
    U.tela = tem(A.rotas, seg[0]) ? seg[0] : 'inicio';
    var rota = A.rotas[U.tela];
    if (rota.indice) U[rota.indice] = Math.max(0, parseInt(seg[1], 10) || 0);
    U.temIndice = !!rota.indice && /^\d+/.test(seg[1] || '');   // "#/rota/N" trouxe o índice; "#/rota" não (U[rota.indice] vale 0 nos dois casos)
    (partes[1] || '').split('&').forEach(function (par) {
      var ig = par.indexOf('='), kv = ig < 0 ? [par, ''] : [par.slice(0, ig), par.slice(ig + 1)];
      if (kv[0] === 'importar') {   // parâmetro de teste: JSON em base64 (UTF-8); passa pela mesma importação, sem gravar no localStorage
        try { importarTexto(decodificarBase64(kv[1]), '(parâmetro ?importar=)', { semGuardar: true }); }
        catch (e) { U.sobre = { tipo: 'janela', html: htmlNaoAbriu('O parâmetro ?importar= não contém um JSON em base64.') }; }
      }
      if (kv[0] === 'bloco') { U.aberto = {}; kv[1].split(',').forEach(function (b) { U.aberto[b] = true; }); }
      if (kv[0] === 'tema') U.tema = kv[1] === 'escuro' ? 'escuro' : 'claro';
      if (kv[0] === 'aprender') U.aprender = kv[1] === '1';
      if (tem(A.parametros, kv[0])) A.parametros[kv[0]](kv[1], U);
      if (kv[0] === 'conta') abrirConta(kv[1]);
      if (kv[0] === 'clicar' && !tem(A.parametros, 'clicar')) clicarDepois = kv[1];   // parâmetro de teste: clique depois do próximo desenho
      if (kv[0] === 'digitar' && !tem(A.parametros, 'digitar')) {                     // parâmetro de teste: digitação depois do próximo desenho
        try { digitarDepois = decodeURIComponent(kv[1]); } catch (e) { digitarDepois = null; }
      }
      if (kv[0] === 'despejar' && !tem(A.parametros, 'despejar')) despejar = kv[1] === '1';
    });
  }
  // ?digitar=<id do campo>:<valor>: escreve o valor no elemento e dispara o evento de alteração, que é o caminho de quem digita na tela;
  // texto sem ":" ou elemento ausente são ignorados
  function digitar(texto) {
    var i = texto.indexOf(':'), el = i > 0 ? document.getElementById(texto.slice(0, i)) : null;
    if (!el) return;
    el.value = texto.slice(i + 1);
    el.dispatchEvent(new Event('change', { bubbles: true }));
  }
  // ?despejar=1: o texto do arquivo de projeto, como seria salvo, num "pre" oculto de id "despejo", no fim da página
  function despejo() {
    var pre = document.getElementById('despejo');
    if (!pre) { pre = document.createElement('pre'); pre.id = 'despejo'; pre.hidden = true; document.body.appendChild(pre); }
    pre.textContent = textoArquivo();
  }
  // ?clicar=<seletor CSS>: clica no primeiro elemento que casa com o seletor; seletor inválido ou elemento ausente são ignorados
  function clicar(valor) {
    var el;
    try { el = document.querySelector(decodeURIComponent(valor)); } catch (e) { el = null; }
    if (el) el.click();
  }

  // ------------------------------------------------------------ desenho
  // Trilha: A.trilha = [{ r (rota), t (título), s: function (E, R) -> subtítulo, pend: function (E, R) -> bool }]; o número é a ordem
  function htmlTrilha(R) {
    var ativa = A.rotas[U.tela].passo || U.tela;
    return A.trilha.map(function (x, i) {
      var pend = x.pend ? !!x.pend(E, R) : false;
      return '<li><a href="#/' + x.r + '"' + (ativa === x.r ? ' aria-current="page"' : '') + (pend ? ' class="pend"' : '') + '><span class="n">' + (i + 1) +
        '</span><span><span class="t">' + esc(x.t) + '</span><span class="s">' + esc(x.s ? x.s(E, R) : '') + '</span></span></a></li>';
    }).join('');
  }

  /* Faixa de resultado, só nas rotas com faixa: true. A.faixa(E, R, U) devolve
     { itens: [{ rotulo, valor, sec (some em tela estreita) }], delta (texto da variação da última alteração, ou ''), link: { href, texto } } */
  function htmlFaixa(R) {
    if (!A.rotas[U.tela].faixa || !A.faixa) return '';
    var x = A.faixa(E, R, U);
    if (!x) return '';
    return '<div class="faixa-linha">' +
      x.itens.map(function (i) { return '<div class="item' + (i.sec ? ' sec' : '') + '"><span>' + esc(i.rotulo) + '</span><b>' + esc(i.valor) + '</b></div>'; }).join('') +
      (x.delta ? '<div class="delta" role="status">' + esc(x.delta) + '</div>' : '') +
      (x.link ? '<a href="' + esc(x.link.href) + '">' + esc(x.link.texto) + '</a>' : '') + '</div>';
  }

  function desenhar(focoId) {
    var R = A.calcular ? A.calcular(E) : null, rota = A.rotas[U.tela], html;
    document.documentElement.setAttribute('data-tema', U.tema);
    html = rota.tela(E, U, R);
    var main = document.getElementById('tela');
    main.className = rota.larga ? 'larga' : '';
    main.innerHTML = html;
    document.getElementById('trilha').innerHTML = htmlTrilha(R);
    var hf = htmlFaixa(R);
    document.getElementById('faixa').innerHTML = hf;
    document.getElementById('faixa').className = hf ? 'faixa' : 'oculto';
    document.getElementById('b-aprender').setAttribute('aria-pressed', U.aprender);
    document.getElementById('b-tema').textContent = U.tema === 'escuro' ? 'Tema claro' : 'Tema escuro';
    document.title = A.titulo ? A.titulo(E) : ((E.projeto && E.projeto.nome || 'Projeto') + ' · ' + A.nome);
    desenharSobre();
    ajustarCelular(R);
    if (focoId) {
      var el = document.getElementById(focoId);
      if (el) { el.focus(); if (el.select && el.tagName === 'INPUT') el.select(); }
    }
    // A.depoisDeDesenhar(E, U, R): a tela acabou de ser refeita (o app liga o que depende dos elementos dela, como o arraste de uma planta)
    if (A.depoisDeDesenhar) A.depoisDeDesenhar(E, U, R);
    if (despejar) despejo();
    if (digitarDepois !== null) { var dig = digitarDepois; digitarDepois = null; setTimeout(function () { digitar(dig); }, 0); }   // antes do clique
    if (clicarDepois !== null) { var sel = clicarDepois; clicarDepois = null; setTimeout(function () { clicar(sel); }, 0); }
  }

  // Camada sobre a tela: gaveta (fonte ou conta), janela (modelos, relatório, ajuda), paleta de comandos
  function desenharSobre() {
    var alvo = document.getElementById('sobre'), s = '';
    if (U.sobre) {
      s = '<div class="veu" data-acao="fechar"></div>';
      if (U.sobre.tipo === 'gaveta') {
        s += '<aside class="gaveta" role="dialog" aria-modal="true" aria-label="' + esc(U.sobre.titulo) + '"><header><div><div class="fraco">' + esc(U.sobre.sobre) + '</div><h2>' + esc(U.sobre.titulo) + '</h2>' +
          (U.sobre.valor ? '<div class="valor-g num">' + esc(U.sobre.valor) + '</div>' : '') + '</div><button class="x" data-acao="fechar" aria-label="Fechar" id="b-fechar">×</button></header>' +
          '<div class="corpo">' + U.sobre.html + '</div></aside>';
      } else if (U.sobre.tipo === 'janela') {
        s += '<div class="janela" role="dialog" aria-modal="true">' + U.sobre.html + '</div>';
      } else if (U.sobre.tipo === 'paleta') {
        s += '<div class="janela paleta" role="dialog" aria-modal="true" aria-label="Comandos"><input id="paleta-busca" type="text" placeholder="' + esc(A.paletaDica || 'Digite um comando') + '" autocomplete="off" value="' + esc(U.sobre.busca) + '">' +
          '<ul>' + comandosFiltrados().map(function (c, i) {
            return '<li><button data-acao="comando" data-i="' + i + '"' + (i === U.sobre.sel ? ' class="ativo"' : '') + '><span>' + esc(c.t) + '</span>' + (c.k ? '<kbd>' + c.k + '</kbd>' : '') + '</button></li>';
          }).join('') + '</ul></div>';
      }
    }
    alvo.innerHTML = s;
    voltarDoAparelho();
  }

  function abrirFonte(texto) {
    U.sobre = { tipo: 'gaveta', sobre: 'Fonte do valor', titulo: 'De onde vem', valor: '', html: '<div class="passo"><div class="fo" style="font-size:14px">' + esc(texto) + '</div></div>' };
  }
  // A.conta(chave, E, U) devolve { sobre (linha de contexto), titulo, valor (texto), html (os passos) }, ou nada quando a chave não existe
  function abrirConta(chave) {
    var c = A.conta ? A.conta(chave, E, U) : null;
    if (!c) return;
    U.sobre = { tipo: 'gaveta', sobre: c.sobre, titulo: c.titulo, valor: c.valor, html: c.html };
  }
  function htmlAjuda() {
    return '<h2>Ajuda</h2>' + A.ajuda.map(function (x) { return '<h3 style="margin:14px 0 6px">' + esc(x.titulo) + '</h3><p class="suave">' + x.html + '</p>'; }).join('') +
      '<div class="acoes" style="margin-top:14px"><button class="botao prim" data-acao="fechar">Fechar</button></div>';
  }

  // ------------------------------------------------------------ comandos (paleta e atalhos)
  function rotaQueImprime() { var k; for (k in A.rotas) if (tem(A.rotas, k) && A.rotas[k].imprime) return k; return null; }
  function comandos() {
    var lista = A.trilha.map(function (x) { return { t: 'Ir para ' + x.t, fn: function () { location.hash = '#/' + x.r; } }; });
    if (A.comandos) lista = lista.concat(A.comandos(E, U));
    lista.push({ t: U.aprender ? 'Desligar o modo aprendizado' : 'Ligar o modo aprendizado', fn: function () { U.aprender = !U.aprender; guardarPref(); } });
    lista.push({ t: U.tema === 'escuro' ? 'Usar tema claro' : 'Usar tema escuro', fn: function () { U.tema = U.tema === 'escuro' ? 'claro' : 'escuro'; guardarPref(); } });
    if (rotaQueImprime()) lista.push({ t: 'Gerar PDF do memorial', fn: gerarPdf });
    lista.push({ t: 'Salvar arquivo do projeto', fn: salvarArquivo });
    lista.push({ t: 'Abrir arquivo de projeto', fn: function () { document.getElementById('arquivo').click(); } });
    if (A.ajuda && A.ajuda.length) lista.push({ t: 'Abrir a ajuda', fn: function () { U.sobre = { tipo: 'janela', html: htmlAjuda() }; } });
    return lista;
  }
  function comandosFiltrados() {
    var b = (U.sobre && U.sobre.busca || '').toLowerCase();
    return comandos().filter(function (c) { return c.t.toLowerCase().indexOf(b) >= 0; });
  }
  function abrirPaleta() { U.sobre = { tipo: 'paleta', busca: '', sel: 0 }; desenharSobre(); document.getElementById('paleta-busca').focus(); }

  function gerarPdf() {
    var r = rotaQueImprime();
    if (!r) return;
    if (U.tela !== r) { location.hash = '#/' + r; setTimeout(function () { window.print(); }, 150); }
    else window.print();
  }
  /* Texto do arquivo de projeto como é salvo: o projeto, o envelope (formato, versaoFormato, versaoApp e, logo depois, versaoPlataforma)
     e os blocos que A.arquivo.aoSalvar(E, R) devolver (ex.: { resultados: {...} }). Os blocos entram só nesta cópia: E não os recebe.
     Bloco com nome de chave do envelope é ignorado. Se aoSalvar lançar erro, o arquivo sai sem os blocos e o erro aparece na página. */
  var ENVELOPE = ['formato', 'versaoFormato', 'versaoApp', 'versaoPlataforma'];
  function textoArquivo() {
    var obj = {}, blocos = null, k;
    E.formato = A.arquivo.formato; E.versaoFormato = A.arquivo.versao; E.versaoApp = H.versao;
    for (k in E) {
      if (!tem(E, k) || k === 'versaoPlataforma') continue;
      obj[k] = E[k];
      if (k === 'versaoApp') obj.versaoPlataforma = H.plataforma.versao;
    }
    if (A.arquivo.aoSalvar) {
      try { blocos = A.arquivo.aoSalvar(E, A.calcular ? A.calcular(E) : null); }
      catch (e) { blocos = null; setTimeout(function () { throw e; }, 0); }
    }
    if (blocos && typeof blocos === 'object') for (k in blocos) if (tem(blocos, k) && ENVELOPE.indexOf(k) < 0) obj[k] = blocos[k];
    return JSON.stringify(obj, null, 2);
  }
  function salvarArquivo() {
    var nome = A.arquivo.nome ? A.arquivo.nome(E) : (E.projeto.nome || 'projeto').replace(/[^\wÀ-ú]+/g, '_') + '_' + E.projeto.revisao + '.json';
    baixar(textoArquivo(), 'application/json', nome);
  }

  // ------------------------------------------------------------ alterações do projeto
  /* Caminho de um campo: "projeto.x.y" ou "amb.N.x.y" (N = índice em E.ambientes). App com outra raiz declara A.alvo(caminho, E) -> { o, k }. */
  function alvo(caminho) {
    if (A.alvo) return A.alvo(caminho, E);
    var ps = caminho.split('.'), o = ps[0] === 'amb' ? E.ambientes[+ps[1]] : E.projeto;
    for (var i = ps[0] === 'amb' ? 2 : 1; i < ps.length - 1; i++) o = o[ps[i]];
    return { o: o, k: ps[ps.length - 1] };
  }
  /* A.medida(E): o número cuja variação a faixa mostra; A.aoAlterar(caminho, E, anterior): ajustes em cadeia do app depois de cada
     alteração; anterior é o valor que o campo tinha antes dela (objeto ou lista: a mesma referência, sem cópia) */
  function alterar(caminho, fn) {
    var antes = A.medida ? A.medida(E) : 0;
    var t = alvo(caminho), anterior = t.o ? t.o[t.k] : undefined;
    fn(t);
    if (A.aoAlterar) A.aoAlterar(caminho, E, anterior);
    U.delta = A.medida ? A.medida(E) - antes : 0;
    guardar();
  }

  document.addEventListener('change', function (ev) {
    var el = ev.target, caminho = el.getAttribute && el.getAttribute('data-caminho');
    if (el.id === 'arquivo') return abrirArquivo(el);
    // seletor de arquivo de projeto de qualquer lugar (Menu do celular ou tela do app), marcado com data-arquivo-projeto (v0.4.0)
    if (el.hasAttribute && el.hasAttribute('data-arquivo-projeto') && el.type === 'file') { if (U.sobre && U.sobre.menu) U.sobre = null; return abrirArquivo(el); }
    // data-acao-sel: a ação do seletor no lugar da gravação do campo; não exige data-caminho (seletor que só muda o estado da tela)
    var acaoSel = el.getAttribute && el.getAttribute('data-acao-sel');
    if (acaoSel && acao(acaoSel)) { el.setAttribute('data-valor', el.value); acao(acaoSel)(el); setTimeout(function () { desenhar(el.id || null); }, 0); return; }
    if (!caminho) return;
    var tipo = el.getAttribute('data-tipo'), comSinal = el.hasAttribute('data-negativo');   // data-negativo: o campo aceita número abaixo de zero
    alterar(caminho, function (t) {
      if (tipo === 'txt' || tipo === 'sel') { t.o[t.k] = el.value; return; }
      var txt = el.value.trim();
      if (txt === '') {
        if (el.hasAttribute('data-anulavel')) { t.o[t.k] = null; delete U.erros[el.id]; }
        else U.erros[el.id] = 'Preencha este campo.';
        return;
      }
      var v = f.ler(txt);
      if (isNaN(v) || (v < 0 && !comSinal)) {
        U.erros[el.id] = comSinal ? 'Digite um número (use vírgula para decimais).' : 'Digite um número maior ou igual a zero (use vírgula para decimais).';
        return;
      }
      // A.validar(caminho, v, E): texto do erro, ou '' quando o valor serve (limites próprios do app)
      var erro = A.validar ? A.validar(caminho, v, E) : '';
      if (erro) { U.erros[el.id] = erro; return; }
      if (tipo === 'int') v = Math.round(v);
      // A.ajustar(caminho, v, E): valor final (o app pode limitar o valor e acertar campos ligados a ele)
      if (A.ajustar) v = A.ajustar(caminho, v, E);
      delete U.erros[el.id];
      t.o[t.k] = v;
    });
    // Redesenha depois que o foco chegou ao próximo campo, e devolve o foco a ele
    setTimeout(function () {
      var ativo = document.activeElement;
      desenhar(ativo && ativo.id && ativo !== document.body ? ativo.id : null);
    }, 0);
  });

  function abrirArquivo(el) {
    var arq = el.files && el.files[0];
    if (!arq) return;
    var leitor = new FileReader();
    leitor.onload = function () {
      var abriu = importarTexto(String(leitor.result).replace(/^﻿/, ''), arq.name, { irParaProjeto: true });
      if (!abriu || !U.mostrarImportacao) desenhar();   // com navegação, o redesenho vem do hashchange
      el.value = '';
    };
    leitor.readAsText(arq);
  }

  // Ações da casca (data-acao). As do app ficam em A.acoes e têm precedência; a do app pode chamar a da casca por H.ui.api.acoes.
  var ACOES = {
    fonte: function (el) { abrirFonte(el.getAttribute('data-fonte')); },
    conta: function (el) { abrirConta(el.getAttribute('data-chave')); },
    fechar: function () { U.sobre = null; },
    bloco: function (el) { var b = el.getAttribute('data-bloco'); U.aberto[b] = !U.aberto[b]; },
    voltar: function (el) { alterar(el.getAttribute('data-caminho'), function (t) { t.o[t.k] = null; }); return null; },
    definir: function (el) {
      var v = el.getAttribute('data-valor');
      alterar(el.getAttribute('data-caminho'), function (t) { t.o[t.k] = el.hasAttribute('data-booleano') ? v === 'sim' : el.hasAttribute('data-numerico') ? Number(v) : v; });
    },
    'ver-importacao': function () { if (U.importacao) U.sobre = { tipo: 'janela', html: htmlImportacao() }; },
    'salvar-relatorio': salvarRelatorio,
    ir: function (el) { location.hash = el.getAttribute('data-rota'); },
    aprender: function () { U.aprender = !U.aprender; guardarPref(); },
    tema: function () { U.tema = U.tema === 'escuro' ? 'claro' : 'escuro'; guardarPref(); },
    paleta: function () { U.sobre = { tipo: 'paleta', busca: '', sel: 0 }; return 'paleta-busca'; },
    comando: function (el) { var c = comandosFiltrados()[+el.getAttribute('data-i')]; U.sobre = null; if (c) c.fn(); },
    pdf: gerarPdf,
    salvar: salvarArquivo,
    'abrir-arquivo': function () { document.getElementById('arquivo').click(); },
    ajuda: function () { if (A.ajuda && A.ajuda.length) U.sobre = { tipo: 'janela', html: htmlAjuda() }; },
    menu: function () { U.sobre = { tipo: 'janela', html: htmlMenu(), menu: true }; },        // celular (v0.4.0)
    passos: function () { U.sobre = { tipo: 'janela', html: htmlListaPassos() }; },           // celular: lista dos passos

    exemplo: function () {
      if (window.confirm('Substituir o projeto aberto pelo exemplo?')) { E = A.arquivo.exemplo(); U.delta = 0; U.erros = {}; guardar(); }
    }
  };
  function acao(nome) { return tem(A.acoes, nome) ? A.acoes[nome] : tem(ACOES, nome) ? ACOES[nome] : null; }

  document.addEventListener('click', function (ev) {
    var el = ev.target.closest ? ev.target.closest('[data-acao]') : null;
    // link da camada para a tela que já está aberta (lista dos passos, Menu): não há troca de endereço, então a camada fecha aqui
    var lk = !el && celular() && ev.target.closest ? ev.target.closest('#sobre a[href^="#"]') : null;
    if (lk && lk.getAttribute('href') === location.hash) { U.sobre = null; desenharSobre(); return; }
    if (!el) return;
    var fn = acao(el.getAttribute('data-acao'));
    if (!fn) return;
    if (U.sobre && U.sobre.menu && el.closest('.cel-lista-menu') && el.getAttribute('data-acao') !== 'fechar') U.sobre = null;   // o Menu fecha antes da ação
    var foco = fn(el);
    desenhar(typeof foco === 'string' ? foco : (U.sobre && U.sobre.tipo === 'gaveta' ? 'b-fechar' : null));
  });

  document.addEventListener('keydown', function (ev) {
    var el = ev.target, tecla = (ev.key || '').toLowerCase(), i, at;
    if ((ev.ctrlKey || ev.metaKey) && tecla === 'k') { ev.preventDefault(); abrirPaleta(); return; }
    // Atalhos do app: A.atalhos = [{ tecla (com Ctrl), quando: function (U) -> bool, fn }]
    if ((ev.ctrlKey || ev.metaKey) && A.atalhos) {
      for (i = 0; i < A.atalhos.length; i++) {
        at = A.atalhos[i];
        if (tecla === at.tecla && (!at.quando || at.quando(U))) { ev.preventDefault(); at.fn(E, U); return; }
      }
    }
    if (ev.key === 'Escape' && U.sobre) { U.sobre = null; desenharSobre(); return; }
    if (U.sobre && U.sobre.tipo === 'paleta') {
      var n = comandosFiltrados().length;
      if (ev.key === 'ArrowDown') { ev.preventDefault(); U.sobre.sel = Math.min(n - 1, U.sobre.sel + 1); desenharSobre(); focoPaleta(); }
      else if (ev.key === 'ArrowUp') { ev.preventDefault(); U.sobre.sel = Math.max(0, U.sobre.sel - 1); desenharSobre(); focoPaleta(); }
      else if (ev.key === 'Enter') { ev.preventDefault(); var c = comandosFiltrados()[U.sobre.sel]; U.sobre = null; if (c) c.fn(); desenhar(); }
      return;
    }
    // Enter em um campo avança para o próximo, como em planilha
    if (ev.key === 'Enter' && el.tagName === 'INPUT' && el.hasAttribute('data-caminho')) {
      var campos = Array.prototype.slice.call(document.querySelectorAll('#tela input[data-caminho], #tela select[data-caminho]'));
      var prox = campos[campos.indexOf(el) + 1];
      if (prox) { ev.preventDefault(); prox.focus(); }
      return;
    }
    // Elementos clicáveis que não são botão (faces de um croqui, linhas de barra) também respondem ao teclado
    if ((ev.key === 'Enter' || ev.key === ' ') && el.hasAttribute && el.hasAttribute('data-acao') && el.tagName !== 'BUTTON' && el.tagName !== 'A') {
      ev.preventDefault(); el.dispatchEvent(new MouseEvent('click', { bubbles: true }));
    }
  });
  function focoPaleta() { var b = document.getElementById('paleta-busca'); if (b) { b.focus(); b.setSelectionRange(b.value.length, b.value.length); } }

  document.addEventListener('input', function (ev) {
    if (ev.target.id === 'paleta-busca' && U.sobre) { U.sobre.busca = ev.target.value; U.sobre.sel = 0; desenharSobre(); focoPaleta(); }
  });

  window.addEventListener('hashchange', function () {
    var mostrar = U.mostrarImportacao; U.mostrarImportacao = false;
    var mantida = U.sobre && U.sobre.manter ? U.sobre : null;   // janela aberta com { manter: true }: sobrevive a esta troca de endereço, uma vez
    U.sobre = null; U.delta = 0; lerRota();
    if (mostrar && U.importacao && !U.sobre) U.sobre = { tipo: 'janela', html: htmlImportacao() };   // importação de arquivo: a janela abre depois da troca de rota
    if (mantida && !U.sobre) { mantida.manter = false; U.sobre = mantida; }                          // a janela da casca, quando há, prevalece
    desenhar(); window.scrollTo(0, 0);
  });

  // ------------------------------------------------------------ celular (v0.4.0; especificação da sessão M0, itens C1 a C17)
  /* Tudo aqui só age com a tela estreita (até 760 px, só na tela): na tela larga a página fica igual à de antes, também por dentro.
     Os elementos novos (botão Menu, barra de passos, balão de dica) vêm de pagina.js e nascem ocultos (base.css). */
  var estreita = window.matchMedia ? window.matchMedia('screen and (max-width: 760px)') : { matches: false };
  function celular() { return !!estreita.matches; }
  var imprimindo = false;                     // a troca de mídia durante a impressão não redesenha a tela
  window.addEventListener('beforeprint', function () { imprimindo = true; });
  window.addEventListener('afterprint', function () { imprimindo = false; });

  // Menu (C1, C2): o que estava no topo e na paleta, em botões de 44 px; o seletor de arquivo fica sobre o botão (C12)
  function htmlMenu() {
    return '<h2>Menu</h2><p class="fraco" style="margin:2px 0 12px">' + esc(A.nome) + (A.rotuloVersao ? ' · ' + esc(A.rotuloVersao) : '') + '</p>' +
      '<div class="cel-lista-menu">' +
        '<button type="button" class="botao prim" data-acao="salvar">Salvar arquivo do projeto</button>' +
        '<label class="botao arquivo-projeto">Abrir arquivo de projeto<input type="file" data-arquivo-projeto accept=".json,application/json"></label>' +
        (rotaQueImprime() ? '<button type="button" class="botao" data-acao="pdf">Gerar PDF do memorial</button>' : '') +
        '<button type="button" class="botao" data-acao="tema">' + (U.tema === 'escuro' ? 'Usar tema claro' : 'Usar tema escuro') + '</button>' +
        '<button type="button" class="botao" data-acao="aprender">' + (U.aprender ? 'Desligar o modo aprendizado' : 'Ligar o modo aprendizado') + '</button>' +
        (A.ajuda && A.ajuda.length ? '<button type="button" class="botao" data-acao="ajuda">Ajuda</button>' : '') +
        (tem(A.rotas, 'referencias') ? '<a class="botao" href="#/referencias">Referências</a>' : '') +
        '<button type="button" class="botao" data-acao="paleta">Todos os comandos</button>' +
        '<button type="button" class="botao leve" data-acao="fechar">Fechar</button>' +
      '</div>';
  }

  // Barra de passos embaixo (C3): anterior · atual (abre a lista dos passos) · próximo; rota fora da trilha mostra "Ver os passos"
  function indicePasso() {
    var ativa = A.rotas[U.tela].passo || U.tela, k;
    for (k = 0; k < A.trilha.length; k++) if (A.trilha[k].r === ativa) return k;
    return -1;
  }
  function htmlPassos(R) {
    var tr = A.trilha, i = indicePasso(), x = i >= 0 ? tr[i] : null, meio;
    function lado(j, seta, rot) {
      if (j < 0 || j >= tr.length) return '<span class="vazio" aria-hidden="true">' + seta + '</span>';
      return '<a href="#/' + tr[j].r + '" aria-label="' + rot + ': ' + esc(tr[j].t) + '">' + seta + '<small>' + esc(tr[j].t) + '</small></a>';
    }
    if (x) {
      meio = '<button type="button" class="atual" id="cel-lista-passos" data-acao="passos" aria-label="Ver todos os passos"><small>Passo ' + (i + 1) + ' de ' + tr.length + '</small>' +
        '<b>' + esc(x.t) + '</b><small' + (x.pend && x.pend(E, R) ? ' class="pend"' : '') + '>' + esc(x.s ? x.s(E, R) : '') + '</small></button>';
    } else {
      meio = '<button type="button" class="atual" id="cel-lista-passos" data-acao="passos"><small>' + (U.tela === 'inicio' ? 'Início' : 'Fora da trilha') + '</small><b>Ver os passos</b></button>';
    }
    return lado(i < 0 ? -1 : i - 1, '‹', 'Passo anterior') + meio + lado(i < 0 ? 0 : i + 1, '›', 'Próximo passo');
  }
  function htmlListaPassos() {
    return '<h2>Passos do projeto</h2><ol class="trilha cel-trilha">' + htmlTrilha(A.calcular ? A.calcular(E) : null) + '</ol>' +
      '<div class="acoes" style="margin-top:12px"><a class="botao" href="#/inicio">Início</a>' + (tem(A.rotas, 'referencias') ? '<a class="botao" href="#/referencias">Referências</a>' : '') +
      '<button type="button" class="botao leve" data-acao="fechar">Fechar</button></div>';
  }

  // Tabelas de leitura (C13): tabela solta ganha o quadro que rola (fora da folha e das tabelas empilháveis) e o aviso quando não cabe
  function quadrosDeLeitura() {
    Array.prototype.forEach.call(document.querySelectorAll('#tela table'), function (t) {
      if (t.closest('.folha') || t.classList.contains('empilha')) return;
      var rolo = t.closest('.tabela-rolo');
      if (!rolo) { rolo = document.createElement('div'); rolo.className = 'tabela-rolo'; t.parentNode.insertBefore(rolo, t); rolo.appendChild(t); }
      var antes = rolo.previousElementSibling;
      if (rolo.scrollWidth > rolo.clientWidth + 1 && !(antes && antes.classList.contains('cel-rolar'))) {
        rolo.insertAdjacentHTML('beforebegin', '<p class="cel-rolar">Arraste a tabela para o lado para ver as outras colunas</p>');
      }
    });
  }

  // Memorial em escala (C14): na rota que imprime, cada folha é desenhada na largura do papel (o max-width dela) e encolhida até caber
  function folhasEmEscala() {
    if (!A.rotas[U.tela].imprime) return;
    Array.prototype.forEach.call(document.querySelectorAll('#tela .folha'), function (f) {
      if (f.parentNode.closest('.folha') || f.parentNode.classList.contains('cel-moldura')) return;
      var papel = parseFloat(window.getComputedStyle(f).maxWidth), m = document.createElement('div');
      m.className = 'cel-moldura';
      f.parentNode.insertBefore(m, f); m.appendChild(f);
      f.style.width = (papel > 0 && isFinite(papel) ? papel : 800) + 'px';
    });
    escalarFolhas();
  }
  function escalarFolhas() {
    Array.prototype.forEach.call(document.querySelectorAll('#tela .cel-moldura'), function (m) {
      var f = m.firstElementChild, s;
      if (!f) return;
      if (!celular() || m.classList.contains('real')) { f.style.transform = ''; m.style.height = ''; return; }
      s = Math.min(1, m.clientWidth / f.offsetWidth);
      f.style.transform = 'scale(' + s + ')';
      m.style.height = Math.ceil(f.offsetHeight * s) + 'px';
    });
  }
  window.addEventListener('resize', function () { if (celular()) escalarFolhas(); });

  // Depois de cada desenho: barra de passos, quadros das tabelas e folha em escala; na tela larga, só garante a barra vazia
  function ajustarCelular(R) {
    var nav = document.getElementById('cel-passos');
    if (!celular()) { if (nav && nav.firstChild) nav.innerHTML = ''; return; }
    if (nav) nav.innerHTML = htmlPassos(R);
    quadrosDeLeitura();
    folhasEmEscala();
  }

  // Dica por toque (C10): o title do elemento (que o computador mostra ao passar o mouse) num balão por 5 s
  var relogioDica = null;
  function dica(texto) {
    var d = document.getElementById('cel-dica');
    if (!d || !celular()) return;
    d.textContent = texto; d.hidden = false;
    clearTimeout(relogioDica); relogioDica = setTimeout(function () { d.hidden = true; }, 5000);
  }
  document.addEventListener('click', function (ev) {
    if (!celular() || !ev.target.closest) return;
    var m = ev.target.closest('#tela .cel-moldura'), el;
    if (m) {   // folha do memorial: o toque alterna entre caber na tela e o tamanho real
      if (ev.target.closest('a, button, input, select, [data-acao]')) return;
      m.classList.toggle('real'); escalarFolhas();
      dica(m.classList.contains('real') ? 'Tamanho real: arraste para os lados. Toque de novo para caber na tela.' : 'Folha inteira na tela. Toque para ver no tamanho real.');
      return;
    }
    el = ev.target.closest('#tela [title]');
    if (el && el.getAttribute('title') && !el.closest('a, button, input, select, textarea, label, [data-acao]')) dica(el.getAttribute('title'));
  });

  // Voltar do aparelho (C9): com gaveta ou janela aberta em tela estreita, a casca empilha uma entrada no histórico (sem mudar o
  // endereço); o Voltar fecha a camada e fica na mesma tela. Fechar pelo × ou tocando fora tira a entrada.
  var empilhou = false;
  function voltarDoAparelho() {
    if (U.sobre && !empilhou && celular()) { try { history.pushState({ hvacSobre: true }, ''); empilhou = true; } catch (e) { /* sem histórico: segue */ } }
    else if (!U.sobre && empilhou) { empilhou = false; if (history.state && history.state.hvacSobre) history.back(); }
  }
  window.addEventListener('popstate', function () {
    if (empilhou && U.sobre) { empilhou = false; U.sobre = null; desenharSobre(); }
  });

  // Teclado aberto (C15): com um campo de digitação em foco, a barra de passos e a faixa somem (classe no body, só em tela estreita)
  function campoDeDigitar(el) {
    if (!el || el.readOnly || el.disabled) return false;
    if (el.tagName === 'TEXTAREA') return true;
    return el.tagName === 'INPUT' && !/^(checkbox|radio|file|button|submit|reset|range|color)$/i.test(el.type);
  }
  document.addEventListener('focusin', function (ev) { if (celular() && campoDeDigitar(ev.target)) document.body.classList.add('cel-digitando'); });
  document.addEventListener('focusout', function () {
    setTimeout(function () { if (!campoDeDigitar(document.activeElement)) document.body.classList.remove('cel-digitando'); }, 0);
  });

  // Troca entre tela estreita e larga (girar o aparelho, mudar a janela): redesenha, para pôr ou tirar o que é do celular
  function aoMudarLargura() {
    if (imprimindo || !A) return;
    document.body.classList.remove('cel-digitando');
    desenhar();
  }
  if (estreita.addEventListener) estreita.addEventListener('change', aoMudarLargura);
  else if (estreita.addListener) estreita.addListener(aoMudarLargura);

  // ------------------------------------------------------------ o que a casca oferece ao app
  H.ui.projeto = function () { return E; };
  H.ui.api = {
    projeto: function () { return E; },
    guardar: guardar,
    alterar: alterar,
    desenhar: desenhar,
    janela: function (html, opc) { U.sobre = { tipo: 'janela', html: html, manter: !!(opc && opc.manter) }; },   // opc.manter: sobrevive à próxima troca de endereço
    relatorio: abrirRelatorio,                // relatório avulso: { linhas, titulo, nome, resumo, texto, arquivoTxt, manter }
    textoArquivo: textoArquivo,               // o texto do arquivo de projeto como seria salvo (apoio a teste)
    fechar: function () { U.sobre = null; },
    acoes: ACOES,
    celular: celular,                         // v0.4.0: true com a tela estreita (até 760 px, só na tela)
    dica: dica                                // v0.4.0: balão de dica por 5 s (só age com a tela estreita)
  };

  // Topo: nome do app, rótulo de versão, ícone próprio (opcional) e botão de ajuda (só quando o manifesto traz itens de ajuda)
  function montarTopo() {
    document.getElementById('marca-nome').innerHTML = esc(A.nome) + (A.rotuloVersao ? ' <small>' + esc(A.rotuloVersao) + '</small>' : '');
    if (A.icone) { var svg = document.querySelector('.marca svg'); if (svg) svg.outerHTML = A.icone; }
    if (A.ajuda && A.ajuda.length && !document.getElementById('b-ajuda')) {
      document.getElementById('topo-acoes').insertAdjacentHTML('afterbegin', '<button class="icone" id="b-ajuda" data-acao="ajuda">Ajuda</button>');
    }
  }

  H.ui.iniciar = function () {
    var k;
    A = H.app;
    if (!A || !A.rotas || !A.rotas.inicio || !A.trilha || !A.arquivo) throw new Error('Manifesto do app (H.app) ausente ou incompleto: faltam rotas (com "inicio"), trilha ou arquivo.');
    for (k in A.estado || {}) if (tem(A.estado, k)) U[k] = A.estado[k];
    montarTopo();
    E = carregar();
    lerRota();
    if (U.mostrarNaAbertura && U.importacao) { U.sobre = { tipo: 'janela', html: htmlImportacao() }; }
    U.mostrarNaAbertura = false;
    desenhar();
  };
})(window.HVAC);

</script>
<!-- App: catálogo dos campos, telas e manifesto -->
<script>
/* ==== js/interface/catalogo.js ==== */
/* Catálogo dos campos da tela nova (v3.0.0): as configurações do projeto em três níveis (item D6 do quadro de 2026-10-07)
 * e os limites aceitos em cada campo numérico (pendência R3 da v2.1.3). Usado pelas telas (telas.js) e pelo manifesto
 * (manifesto.js, `validar`). Os rótulos das configurações são os da aba Configurações da v2.1.3; os limites são critério
 * do app, sem norma: servem para barrar erro de digitação, não para dizer o que é bom projeto.
 * Campo de configuração: { nivel, grupo, cam (caminho dentro de projeto.config), rot, un, casas, inteiro, min, max, aberto }
 * (`aberto`: o mínimo não entra na faixa, ou seja, o valor tem de ser maior que `min`). */
(function (H, D) {
  'use strict';
  var f = H.util.fmt;
  var N1 = 'Critérios de projeto', N2 = 'Regras de arranjo e de retorno', N3 = 'Avançado: pesos da nota';
  var G_ARR = 'Arranjo dos difusores', G_RET = 'Distribuição do retorno', G_PI = 'Pesos da nota do insuflamento', G_PR = 'Pesos da nota do retorno', G_FAT = 'Fatores e desempate';

  var config = [];
  function add(nivel, grupo, cam, rot, un, casas, min, max, extra) {
    var c = { nivel: nivel, grupo: grupo, cam: cam, rot: rot, un: un || '', casas: casas, min: min, max: max, inteiro: false, aberto: false };
    Object.keys(extra || {}).forEach(function (k) { c[k] = extra[k]; });
    config.push(c);
  }
  var INT = { inteiro: true }, ABERTO = { aberto: true };
  // Nível 1
  add(1, N1, 'velocidadeMinBoca', 'Velocidade efetiva mínima na boca (abaixo: alerta de boca superdimensionada)', 'm/s', 2, 0, 10, ABERTO);
  add(1, N1, 'draft.Tu', 'Intensidade de turbulência Tu', '%', 0, 1, 100);
  add(1, N1, 'draft.pdMax', 'PD máximo (informativo)', '%', 0, 1, 100);
  add(1, N1, 'alturaOuvido', 'Altura do ouvido', 'm', 2, 0.5, 2);
  add(1, N1, 'peDireitoTolerancia', 'Tolerância de pé-direito vs. ensaio 3 m', 'm', 2, 0, 2);
  add(1, N1, 'alternativas', 'Nº de alternativas exibidas', '', 0, 1, 30, INT);
  // Nível 2
  add(2, G_ARR, 'arranjo.maxPecas', 'Máximo de difusores', '', 0, 1, 200, INT);
  add(2, G_ARR, 'arranjo.espacamentoMin', 'Espaçamento mínimo entre difusores', 'm', 2, 0, 10, ABERTO);
  add(2, G_ARR, 'arranjo.proporcaoMin', 'Proporção mínima da célula (sx/sy)', '', 2, 0.1, 1);
  add(2, G_ARR, 'arranjo.proporcaoMax', 'Proporção máxima da célula', '', 2, 1, 10);
  add(2, G_ARR, 'arranjo.areaRefPorDifusor', 'Área de referência por difusor para a economia de peças', 'm²', 0, 1, 200);
  add(2, G_RET, 'retorno.maxPecas', 'Máximo de grelhas', '', 0, 1, 100, INT);
  add(2, G_RET, 'retorno.difusoresPorGrelha', 'Difusores por grelha (1 grelha a cada N)', '', 0, 1, 20, INT);
  add(2, G_RET, 'retorno.areaMaxPorGrelha', 'Área máxima por grelha', 'm²', 0, 1, 500);
  add(2, G_RET, 'retorno.distMaxDifusor', 'Distância máx. difusor → grelha mais próxima', 'm', 1, 0.5, 50);
  add(2, G_RET, 'retorno.vJatoAlerta', 'Jato na grelha: alerta acima de', 'm/s', 2, 0.05, 2);
  add(2, G_RET, 'retorno.vJatoReprova', 'Jato na grelha: reprova acima de', 'm/s', 2, 0.05, 2);
  add(2, G_RET, 'retorno.margemParede', 'Margem às paredes', 'm', 2, 0, 5);
  add(2, G_RET, 'retorno.espacamentoMin', 'Espaçamento mínimo entre grelhas', 'm', 2, 0.1, 10);
  add(2, G_RET, 'retorno.proporcaoMax', 'Proporção máxima L/H da grelha', '', 1, 1, 20);
  add(2, G_RET, 'retorno.penalGrelhaExtra', 'Penalidade por grelha além do mínimo (fragmentação)', '', 2, 0, 1);
  add(2, G_RET, 'retorno.penalNaoModular', 'Fator para tamanho fora do forro modular', '', 2, 0, 1, ABERTO);
  // Nível 3
  [['t50L', 'Aderência T50/L'], ['acustica', 'Folga acústica'], ['dp', 'Folga de Δp'], ['zona', 'Zona ocupada e altura'], ['velocidade', 'Centralidade da velocidade na boca'], ['pecas', 'Economia de peças']]
    .forEach(function (x) { add(3, G_PI, 'indice.pesosInsuflamento.' + x[0], x[1], 'pontos', 0, 0, 100); });
  [['acustica', 'Folga acústica'], ['dp', 'Folga de Δp'], ['velocidade', 'Velocidade de face moderada'], ['distribuicao', 'Distribuição das grelhas'], ['curto', 'Afastamento dos jatos (curto-circuito)']]
    .forEach(function (x) { add(3, G_PR, 'indice.pesosRetorno.' + x[0], x[1], 'pontos', 0, 0, 100); });
  add(3, G_FAT, 'indice.fatorReprova', 'Fator por reprovação', '', 2, 0, 1, ABERTO);
  add(3, G_FAT, 'indice.fatorAlerta', 'Fator por alerta em verificação (por alerta)', '', 2, 0, 1, ABERTO);
  add(3, G_FAT, 'indice.fatorEstimado', 'Fator por dado estimado', '', 2, 0, 1, ABERTO);
  add(3, G_FAT, 'indice.fatorEstendido', 'Fator por regra estendida', '', 2, 0, 1, ABERTO);
  add(3, G_FAT, 'indice.margemZona', 'Zona ocupada: folga com pontuação cheia (fração do limite)', '', 2, 0, 0.9);
  add(3, G_FAT, 'indice.faixaEquivalencia', 'Faixa de equivalência no retorno', 'pontos', 1, 0, 20);
  add(3, G_FAT, 'indice.desempate.faixa', 'Desempate por menos peças no insuflamento: faixa', 'pontos', 1, 0, 20);
  add(3, G_FAT, 'indice.t50LReducaoZona4', 'Borda de cima do T50/L: alerta e nota zero acima do máximo da faixa ÷ este número', '', 2, 0.5, 1);

  var porCam = {};
  config.forEach(function (c) { porCam[c.cam] = c; });

  function ler(o, cam) { cam.split('.').forEach(function (k) { o = o === null || o === undefined ? undefined : o[k]; }); return o; }
  function gravar(o, cam, v) { var ps = cam.split('.'); for (var i = 0; i < ps.length - 1; i++) o = o[ps[i]]; o[ps[ps.length - 1]] = v; }
  var padraoCfg = null;
  function padraoConfig(cam) { padraoCfg = padraoCfg || D.motor.configPadrao(); return ler(padraoCfg, cam); }
  // Quantas configurações de um nível (ou de todos, sem `nivel`) diferem do padrão
  function alteradas(cfg, nivel) { return config.filter(function (c) { return (!nivel || c.nivel === nivel) && ler(cfg, c.cam) !== padraoConfig(c.cam); }).length; }
  function restaurar(cfg, nivel) { config.forEach(function (c) { if (!nivel || c.nivel === nivel) gravar(cfg, c.cam, padraoConfig(c.cam)); }); }

  function faixaTxt(c) {
    var a = f.num(c.min, c.casas), b = f.num(c.max, c.casas), u = c.un ? ' ' + c.un : '';
    return c.aberto ? 'Digite um número maior que ' + a + ' e até ' + b + u + '.' : 'Digite um número entre ' + a + ' e ' + b + u + '.';
  }

  /* Limites dos campos do projeto e do ambiente: [mínimo, máximo, mínimo fora da faixa?, mensagem]. A casca já recusa
   * vazio, texto e número negativo; aqui entram os limites próprios. As mensagens repetem as da tela da v2.1.3 onde havia. */
  var LIMITES = [
    [/^projeto\.altitude$/, 0, 5000, false, 'Digite uma altitude entre 0 e 5.000 m.'],
    [/\.geo\.(C|W)$/, 0, 500, true, 'Digite um número maior que zero (até 500 m).'],
    [/\.geo\.H$/, 0, 50, true, 'Digite um número maior que zero (até 50 m).'],
    [/\.ar\.Q$/, 0, 1e7, true, 'Informe a vazão (maior que zero).'],
    [/\.ar\.qs$/, 0, 1e8, true, 'Informe o calor sensível do ambiente (maior que zero).'],
    [/\.ar\.dT$/, 0, 30, true, 'Informe o ΔT, maior que zero e até 30 °C (o app trata só resfriamento).'],
    [/\.ar\.to$/, 15, 35, false, 'Informe a temperatura operativa (15 a 35 °C).'],
    [/\.ar\.ur$/, 1, 100, false, 'Informe a umidade relativa (1 a 100 %).'],
    [/\.ar\.retornoPct$/, 0, 100, false, 'Entre 0 e 100 %.'],
    [/\.crit\.dbaMax$/, 0, 120, true, 'Informe o limite em dB(A) (maior que zero).'],
    [/\.crit\.dpMaxPa$/, 0, 2000, true, 'Informe a perda de carga máxima, em Pa (maior que zero).'],
    [/\.crit\.vzoMax$/, 0, 2, true, 'Informe a velocidade limite (maior que zero e até 2 m/s).'],
    [/\.retorno\.(hMax|lMax)$/, 0, 5000, true, 'Digite um número maior que zero, em mm, ou deixe vazio (sem limite).']
  ];

  // Texto do erro de um valor digitado, ou '' quando serve
  function validar(caminho, v, E) {
    var m = /^amb\.(\d+)\.geo\.(Hinst|zo)$/.exec(caminho), i, L, c;
    if (m) {
      var g = E.ambientes[+m[1]].geo;
      if (m[2] === 'Hinst') return v > 0 && (g.H === null || g.H === undefined || v <= g.H + 1e-9) ? '' : 'Deve ser maior que zero e não maior que o pé-direito.';
      return v > 0 && (g.Hinst === null || g.Hinst === undefined || v < g.Hinst) ? '' : 'Deve ser maior que zero e menor que a altura de instalação.';
    }
    if (/^projeto\.config\./.test(caminho)) {
      c = porCam[caminho.slice('projeto.config.'.length)];
      if (!c) return '';
      if (c.inteiro && v !== Math.round(v)) return 'Digite um número inteiro.';
      return v > c.max || v < c.min || (c.aberto && v <= c.min) ? faixaTxt(c) : '';
    }
    for (i = 0; i < LIMITES.length; i++) {
      L = LIMITES[i];
      if (L[0].test(caminho)) return v > L[2] || v < L[1] || (L[3] && v <= L[1]) ? L[4] : '';
    }
    return '';
  }

  H.ui.cat = { config: config, niveis: [{ n: 1, titulo: N1 }, { n: 2, titulo: N2 }, { n: 3, titulo: N3 }], porCam: porCam, ler: ler, gravar: gravar,
    padraoConfig: padraoConfig, alteradas: alteradas, restaurar: restaurar, faixaTxt: faixaTxt, validar: validar };
})(window.HVAC, window.Difusores);

</script>
<script>
/* ==== js/interface/telas.js ==== */
/* Telas de entrada dos difusores (v3.0.0): Início, Projeto, Ambientes e Ambiente (a Seleção está em selecao.js; o Memorial, em memorial3.js).
   Cada função devolve o HTML da tela; a casca (plataforma) ouve os eventos e chama o manifesto (manifesto.js).
   Os textos de rótulo, de opção e de ajuda são os da tela da v2.1.3 (retirada na v3.0.0; entradas.js); a ajuda de cada campo vai no parâmetro `fonte`
   do componente (gaveta "De onde vem"). Nenhuma citação de norma nova. Especificação: sessão T1, seção 7. */
(function (H, D) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, CAT = H.ui.cat, AD = D.util.adaptador, ESC = D.util.escolha, F4 = D.util.formato4;
  var SELO = { aprovado: 'Aprovado', ressalva: 'Aprovado com ressalva', reprovado: 'Reprovado' };
  function UU() { return H.ui.U || {}; }

  // ---------------------------------------------------------------- textos de ajuda (entradas.js, tela da v2.1.3 retirada na v3.0.0)
  var T = {
    C: 'Dimensão do ambiente ao longo do eixo x da planta.',
    W: 'Dimensão do ambiente ao longo do eixo y da planta.',
    H: 'Altura do piso ao teto/forro.',
    HINST: 'Altura do piso ao difusor. Igual ao pé-direito quando o difusor é montado no forro.',
    POSTURA: 'NBR 16401-2, p. 8, l. 11: zona ocupada geralmente até 1,8 m (em pé); 1,1 m (sentado) vem de 6.3.3.1 (altura da cabeça de pessoa sentada). Define a altura em que o jato entra na zona ocupada.',
    ZO: 'Altura da zona ocupada (preenchida pela postura; pode ser ajustada).',
    PAREDES: 'NBR 16401-2, p. 8, l. 11: a zona ocupada fica a 1,0 m de paredes e janelas externas e a 0,3 m de paredes internas. Marque as paredes externas: o recuo maior encurta o trajeto do jato até a zona ocupada.',
    AREA: 'Calculada.',
    MONT: 'Rente ao forro: o jato adere ao teto (efeito Coandă) e alcança o valor do catálogo. Suspenso: jato livre, alcance × 0,707 (ASHRAE Fundamentals 2021, p. 20.7, l. 20). A equação vale para jato não circular; o app a aplica também ao ADLR, de jato radial (premissa declarada em "Limites e premissas do método").',
    Q: 'Vazão total do ambiente, somando todos os difusores.',
    QS: 'Calor sensível que chega ao ar do ambiente: envoltória, vidros, pessoas (parte sensível), iluminação e equipamentos. ' +
        'Ficam fora o calor latente, o ar exterior (tratado na serpentina) e o calor que vai direto ao retorno. Não é a "Carga do ambiente" nem a capacidade do app de carga térmica: no exemplo daquele app (escritório de 120 m²), ' +
        'digitar a "Carga do ambiente" aqui aumenta a vazão em 54 %, e a capacidade, em 60 %. A vazão sai de Q = Qs·3600/(ρ·cp·ΔT).',
    QCALC: 'A vazão sai de Q = Qs·3600/(ρ·cp·ΔT).',
    DT: 'T_ambiente − T_insuflado. O app trata só resfriamento: digite o valor positivo.',
    TO: 'NBR 16401-1, p. 12, l. 6: condição interna dentro da faixa de conforto da NBR 16401-2. Define o limite de velocidade do ar (6.3.2.4). Padrão do app (não vem da cláusula): 24 °C no resfriamento, 21 °C no aquecimento.',
    UR: 'Entra no calor específico do ar úmido (cp = 1006 + 1860·w), usado na vazão pelo calor sensível do ambiente. Padrão: 50 %.',
    ALT: 'A altitude corrige a massa específica do ar pela atmosfera padrão. Projeto novo já começa com a altitude de Brasília, ' + f.num(F4.ALTITUDE_PADRAO, 0) + ' m. ' +
      F4.ALTITUDE_FONTE + ' Mude só se a obra for em outro local. Nível do mar = 0 m.',
    RET: 'Percentual da vazão de insuflamento que retorna pelas grelhas (o restante é exaustão/vazamento).',
    QESP: 'Calculada.',
    APL: 'Preenche o limite em dB(A) (NBR 10152, exigida pela NBR 16401-1, p. 18, l. 19) e a classe de velocidade na boca (prática de projeto). Valores da NBR 10152, seção 10, Tabela 3 (RLAeq); "Área técnica" é valor de projeto (não consta na tabela).',
    DBA: 'Limite de pressão sonora no ambiente (NBR 10152; em "Área técnica" é valor de projeto, sem norma). Comparado com LN − atenuação + 10·log n.',
    DP: 'Perda de carga máxima admitida no terminal.',
    VZO: 'NBR 16401-2, p. 21, l. 18 (sem controle local): 0,20 m/s abaixo de 23 °C; Equação (2) entre 23 e 25,5 °C; 0,8 m/s acima. F.4: 0,15 m/s abaixo de 22,5 °C. O valor calculado aparece abaixo.',
    CL: 'NBR 16401-2, p. 21, l. 1: um controle a cada 6 ocupantes ou a cada 84 m² — sem limite superior de velocidade (Figura 4).',
    REG: 'As tabelas TROX já são calculadas com registro aberto. Posições parciais usam o gráfico da TROX C2-005, p. 5 (estimado). NBR 16401-1, p. 29, l. 34: evitar registros fechados mais de 50 %, sobretudo junto às bocas (ruído).',
    RAMAL: 'NBR 16401-1, p. 22, l. 19; NBR 16401-1, p. 29, l. 32: bocas com dispositivo de regulagem de vazão e registro em cada ramal.',
    ACESS: 'Correções de Δp e ruído lidas dos gráficos da TROX C2-005, p. 5 (estimadas).',
    TRAT: 'Volume acústico equivalente para a atenuação natural (TROX C2-005, p. 5).',
    POS: 'Define a velocidade de face recomendada (área bruta) e se a grelha está sujeita ao curto-circuito com os jatos (grelhas altas). Retorno baixo melhora Ez no aquecimento (NBR 16401-3, p. 12, l. 9).',
    TIPO: 'Dutado: cada grelha tem ramal com registro (NBR 16401-1, p. 29, l. 32). Plenum: o entreforro é o caminho do ar; a distribuição das grelhas define o escoamento e a regulagem fica na própria grelha (9.1.2).',
    HMAX: 'Limita a dimensão H da grelha. Vazio = sem limite.',
    LMAX: 'Limita a dimensão L da grelha. Vazio = sem limite.',
    MOD: 'Bônus no índice para tamanhos que cabem nos módulos do forro; não bloqueia outros tamanhos.',
    AI: 'Difusores de alta indução misturam o ar muito rápido: usados com muitas trocas de ar por hora, cargas térmicas altas ou ΔT grande. FD e VDW: salas de 2,6 a 4,0 m. VD: pé-direito a partir de 3,80 m (galpões, auditórios, saguões). Os dados vêm dos diagramas dos catálogos TROX.',
    ENTRADA_AI: 'Define a reta de perda de carga e de ruído usada nos diagramas do catálogo (modelos -H ou -V).',
    ALS: 'Sem dados de desempenho publicados no catálogo recebido'
  };
  // Famílias: [chave, rótulo, ajuda]
  var FAM_INS = [['ADLQ', 'ADLQ — quadrado 4 vias', 'TROX C2-007, p. 1'], ['ADLR', 'ADLR — redondo radial', 'Tabela C2-006'],
    ['ADE1', 'ADE-1 — linear, 1 lado', 'TROX C2-007, p. 2'], ['ADE2', 'ADE-2 — linear, 2 lados', 'TROX C2-007, p. 2']];
  var FAM_AI = [['FD', 'FD — jato helicoidal', 'TROX C2-010: salas de 2,6 a 4,0 m; tamanhos 400/500 e 600/625'],
    ['VDW', 'VDW — redemoinho', 'TROX 2/7/EN/6: salas de 2,6 a 4,0 m; tamanhos 300 a 825'],
    ['VD', 'VD — ajustável, pé-direito ≥ 3,80 m', 'TROX 2/8/P/2: grandes alturas; só resfriamento (descarga horizontal)']];
  var FAM_RET = [['AT_VAT', 'AT / VAT', ''], ['AR', 'AR', ''], ['AGS_T', 'AGS-T', ''], ['AE', 'AE', '']];

  // ---------------------------------------------------------------- auxiliares
  function ok(v) { return v !== null && v !== undefined && v !== '' && !isNaN(v); }
  function m2(v) { return ok(v) ? f.campo(v, 2) : '—'; }          // 6 · 4,5 · 2,85
  function idDe(caminho) { return 'c-' + caminho.replace(/\./g, '-'); }
  function plural(n, um, varios) { return n + ' ' + (n === 1 ? um : varios); }
  function seloSit(s) { return s ? '<span class="selo sit sit-' + esc(s.selo) + '">' + esc(SELO[s.selo] || s.selo) + '</span>' : ''; }
  function nPend(r) { return Object.keys(r.erros).length; }
  function area(g) { return ok(g.C) && ok(g.W) ? g.C * g.W : NaN; }

  // Campo numérico do ambiente ou do projeto: caminho completo, id derivado dele
  function num(caminho, rotulo, valor, o) {
    var p = { id: idDe(caminho), caminho: caminho, rotulo: rotulo, valor: valor };
    Object.keys(o || {}).forEach(function (k) { p[k] = o[k]; });
    return C.campo(p);
  }
  function sel(caminho, rotulo, valor, opcoes, fonte, extra) {
    var p = { id: idDe(caminho), caminho: caminho, rotulo: rotulo, valor: valor, opcoes: opcoes, fonte: fonte };
    Object.keys(extra || {}).forEach(function (k) { p[k] = extra[k]; });
    return C.seletor(p);
  }
  // Liga-desliga (família, parede, opção): botão com aria-pressed; a fonte, quando houver, abre a gaveta
  function liga(caminho, rotulo, valor, dica) {
    return '<button type="button" class="liga" data-acao="alternar" data-caminho="' + caminho + '" aria-pressed="' + !!valor + '"' + (dica ? ' title="' + esc(dica) + '"' : '') + '>' + esc(rotulo) + '</button>';
  }
  function ligaFonte(caminho, rotulo, valor, fonte) {
    return '<div class="liga-l">' + liga(caminho, rotulo, valor, '') + C.selo('norma', 'fonte', fonte) + '</div>';
  }
  function marcarPar(caminho) {
    return '<span class="marcar-par"><button type="button" class="botao leve" data-acao="marcar" data-caminho="' + caminho + '" data-valor="sim">Marcar todas</button>' +
      '<button type="button" class="botao leve" data-acao="marcar" data-caminho="' + caminho + '" data-valor="nao">Limpar</button></span>';
  }
  function contar(obj, lista) { return lista.filter(function (x) { return obj && obj[x[0]]; }).length; }
  function ligas(base, obj, lista) { return lista.map(function (x) { return liga(base + x[0], x[1], obj && obj[x[0]], x[2]); }).join(''); }

  // "Mais opções": botão que abre e fecha a parte extra do bloco (estado em U.aberto[id])
  function mais(id, corpo, rotulo) {
    var ab = !!(UU().aberto || {})[id];
    return '<div class="mais-d' + (ab ? ' aberto' : '') + '"><button type="button" class="mais-bt" data-acao="bloco" data-bloco="' + id + '" aria-expanded="' + ab + '">' +
      '<span class="seta" aria-hidden="true">›</span> ' + esc(rotulo || 'Mais opções') + '</button>' + (ab ? '<div class="mais-corpo">' + corpo() + '</div>' : '') + '</div>';
  }
  // Altitude: projeto novo começa em Brasília (D.util.formato4.ALTITUDE_PADRAO); a tela diz sempre qual está em uso
  function localTxt(alt) { return alt === F4.ALTITUDE_PADRAO ? ' (Brasília)' : (alt === 0 ? ' (nível do mar)' : ''); }

  // ---------------------------------------------------------------- Início
  function inicio(E, R) {
    var n = E.ambientes.length, passos = H.app.trilha.map(function (t, k) {
      return '<a class="peso passo-ini' + (t.pend && t.pend(E, R) ? ' pend' : '') + '" href="#/' + t.r + '"><span class="selo calc">passo ' + (k + 1) + '</span>' +
        '<h3>' + esc(t.t) + '</h3><p class="suave">' + esc(t.s(E, R)) + '</p></a>';
    }).join('');
    return C.cabeca('Início', E.projeto.nome || 'Projeto sem nome', esc(plural(n, 'ambiente', 'ambientes')) + ' · revisão ' + esc(E.projeto.revisao)) +
      '<div class="cartao"><h2>Projeto aberto</h2><div class="acoes">' +
        '<a class="botao prim" href="#/projeto">Ir para o projeto</a>' +
        '<button type="button" class="botao" data-acao="abrir-arquivo">Abrir arquivo…</button>' +
        '<button type="button" class="botao" data-acao="salvar">Salvar arquivo</button>' +
        '<button type="button" class="botao" data-acao="exemplo">Carregar o exemplo</button>' +
        '<button type="button" class="botao" data-acao="novo-projeto">Começar projeto novo</button></div>' +
        (UU().importacao ? '<p class="inicio-imp"><button type="button" class="botao leve" data-acao="ver-importacao">Ver o relatório da última importação</button></p>' : '') +
      '</div>' +
      '<div class="cartao"><h2>Como o trabalho anda</h2><div class="pesos">' + passos + '</div></div>' +
      '<p class="inicio-ref"><a href="#/referencias">Referências: normas, tabelas e base TROX</a></p>';
  }

  // ---------------------------------------------------------------- Projeto
  function campoCfg(E, c) {
    var cam = 'projeto.config.' + c.cam, v = CAT.ler(E.projeto.config, c.cam), pd = CAT.padraoConfig(c.cam);
    return num(cam, c.rot, v, { unidade: c.un, casas: c.casas, inteiro: c.inteiro, padrao: pd, alterado: v !== pd, seloPadrao: 'padrão do app' });
  }
  function somaPesos(o) { var s = 0, k; for (k in o) s += o[k]; return s; }

  function blocoCfg(E, nivel, n) {
    var cfg = E.projeto.config, alt = CAT.alteradas(cfg, nivel.n), campos = CAT.config.filter(function (c) { return c.nivel === nivel.n; }), grupos = [], porGrupo = {};
    campos.forEach(function (c) { if (!porGrupo[c.grupo]) { porGrupo[c.grupo] = []; grupos.push(c.grupo); } porGrupo[c.grupo].push(c); });
    return C.bloco('cfg' + nivel.n, n, esc(nivel.titulo), alt ? plural(alt, 'alterada', 'alteradas') : 'tudo no padrão', '', '', function () {
      var s = '';
      if (nivel.n === 2) s += '<p class="suave cfg-intro">Prática de projeto, declarada: estes números não vêm de norma.</p>';
      if (nivel.n === 3) {
        var si = somaPesos(cfg.indice.pesosInsuflamento), sr = somaPesos(cfg.indice.pesosRetorno);
        s += '<div class="aviso">Os pesos e fatores mudam a nota e a ordem das alternativas. O padrão é o calibrado na v2.1.3.</div>' +
          '<div class="kpis cfg-soma">' + C.kpi('Soma dos pesos do insuflamento', f.num(si, 0)) + C.kpi('Soma dos pesos do retorno', f.num(sr, 0)) + '</div>';
        if (Math.abs(si - 100) > 1e-9) s += '<div class="aviso">Insuflamento: a soma dos pesos é ' + f.num(si, 0) + ': a nota máxima deixa de ser 100.</div>';
        if (Math.abs(sr - 100) > 1e-9) s += '<div class="aviso">Retorno: a soma dos pesos é ' + f.num(sr, 0) + ': a nota máxima deixa de ser 100.</div>';
      }
      grupos.forEach(function (g) {
        s += '<div class="grupo-cfg">' + (grupos.length > 1 ? '<h3>' + esc(g) + '</h3>' : '') + '<div class="grade">' + porGrupo[g].map(function (c) { return campoCfg(E, c); }).join('') + '</div></div>';
      });
      return s + '<div class="acoes cfg-reset"><button type="button" class="botao" data-acao="config-padrao" data-nivel="' + nivel.n + '">Voltar este nível ao padrão</button></div>';
    });
  }

  function projeto(E, R) {
    var p = E.projeto, rho = NaN, k;
    for (k = 0; k < R.amb.length; k++) { if (R.amb[k].res) { rho = R.amb[k].res.amb.rho; break; } }
    var nIns = contar(p.padroes.familias, FAM_INS.concat(FAM_AI)), nRet = contar(p.padroes.retornoFamilias, FAM_RET);
    var s = C.cabeca('Passo 1 de 4', 'Projeto', 'Dados que valem para todos os ambientes.');
    s += C.bloco('ident', 1, 'Identificação', (p.nome || 'sem nome') + ' · ' + (p.responsavel || 'falta o responsável'), esc('rev. ' + p.revisao), '', function () {
      return '<div class="grade g2">' +
        C.texto({ id: 'c-projeto-nome', caminho: 'projeto.nome', rotulo: 'Nome do projeto', valor: p.nome }) +
        C.texto({ id: 'c-projeto-responsavel', caminho: 'projeto.responsavel', rotulo: 'Responsável', valor: p.responsavel }) +
        C.texto({ id: 'c-projeto-revisao', caminho: 'projeto.revisao', rotulo: 'Revisão', valor: p.revisao }) + '</div>';
    });
    var BSB = F4.ALTITUDE_PADRAO;
    s += C.bloco('local', 2, 'Local', 'altitude ' + f.num(p.altitude, 0) + ' m' + localTxt(p.altitude), ok(rho) ? f.num(rho, 3) : '—', 'kg/m³', function () {
      return '<div class="grade">' +
        num('projeto.altitude', 'Altitude do local', p.altitude, { unidade: 'm', casas: 0, fonte: T.ALT }) +
        (ok(rho) ? C.calculado({ rotulo: 'Massa específica do ar', valor: f.num(rho, 3), unidade: 'kg/m³', fonte: 'Calculada pela atmosfera padrão, na altitude do projeto (do primeiro ambiente calculado).' }) : '') + '</div>' +
        '<p class="fraco nota-local">Em uso neste projeto: <b>' + f.num(p.altitude, 0) + ' m</b>' + localTxt(p.altitude) + '. ' +
        (p.altitude === BSB
          ? 'É a altitude com que todo projeto novo começa: não é preciso preencher de novo. Mude só se a obra for em outro local (nível do mar = 0 m).'
          : 'Não é a de Brasília (' + f.num(BSB, 0) + ' m), com que todo projeto novo começa. <button type="button" class="voltar" data-acao="definir" data-caminho="projeto.altitude" data-valor="' + BSB +
            '" data-numerico="1">Usar a altitude de Brasília (' + f.num(BSB, 0) + ' m)</button>') + '</p>';
    });
    s += C.bloco('fam', 3, 'Famílias dos ambientes novos', nIns + ' de insuflamento · ' + nRet + ' de retorno', nIns + ' + ' + nRet, 'famílias', function () {
      return '<p class="fraco">Vale para os ambientes criados daqui em diante; cada ambiente guarda as suas.</p>' + familias('projeto.padroes.familias.', p.padroes.familias, 'projeto.padroes.retornoFamilias.', p.padroes.retornoFamilias, false);
    });
    s += '<div class="acoes sec-fim"><a class="botao prim" href="#/ambientes">Seguir para os ambientes</a></div>';
    // Critérios, regras e pesos: padrões do app, que raramente mudam. Ficam no fim da página, recolhidos, fora da sequência dos blocos
    var nAlt = 0; CAT.niveis.forEach(function (nv) { nAlt += CAT.alteradas(p.config, nv.n); });
    return s + '<div class="padroes-app">' + mais('mais-projeto', function () {
      return '<p class="suave cfg-intro">Critérios de projeto, regras de arranjo e pesos da nota. Já vêm preenchidos com o padrão do app e valem para todos os ambientes: abra só se este projeto pedir um critério diferente.</p>' +
        '<p class="suave cfg-intro">As tabelas de norma e de prática são só de leitura: ver <a href="#/referencias">Referências</a>.</p>' +
        CAT.niveis.map(function (nv, i) { return blocoCfg(E, nv, 'ABC'.charAt(i)); }).join('');
    }, 'Mais opções: critérios, regras e pesos da nota (' + (nAlt ? plural(nAlt, 'alterada', 'alteradas') : 'tudo no padrão do app') + ')') + '</div>';
  }

  // Famílias de insuflamento (com a alta indução à parte) e de retorno
  function familias(baseIns, ins, baseRet, ret, comAls) {
    return '<div class="sub-fam"><div class="fam-cab"><h3>Famílias de insuflamento</h3>' + marcarPar(baseIns + 'ADLQ') + '</div><div class="ligas">' + ligas(baseIns, ins, FAM_INS) +
        (comAls ? '<button type="button" class="liga" disabled aria-pressed="false" title="' + esc(T.ALS) + '">ALS — linear (sem dados)</button>' : '') + '</div>' +
      '<div class="fam-cab"><h3>Alta indução (jato rotacional)</h3>' + C.selo('norma', 'fonte', T.AI) + '</div><div class="ligas">' + ligas(baseIns, ins, FAM_AI) + '</div></div>' +
      '<div class="sub-fam"><div class="fam-cab"><h3>Grelhas de retorno</h3>' + marcarPar(baseRet + 'AT_VAT') + '</div><div class="ligas">' + ligas(baseRet, ret, FAM_RET) + '</div></div>';
  }

  // ---------------------------------------------------------------- Ambientes
  // `s`: a solução adotada do ambiente (a 1ª opção do app, enquanto nada for adotado)
  function opcaoTxt(r, s) {
    if (nPend(r)) return 'a completar: ' + Object.keys(r.erros).map(function (k) { return AD.ROTULO[k] || k; }).join(', ');
    return s ? AD.rotuloSolucao(s) : 'nenhuma combinação das famílias marcadas';
  }
  function ambientes(E, R) {
    var linhas = E.ambientes.map(function (amb, i) {
      var r = R.amb[i], g = amb.geo, a = area(g), v = ESC.resolver(amb, E.projeto), sp = v.sup;
      return '<div class="amb-item"><div><a class="nome" href="#/ambiente/' + i + '">' + esc(amb.nome || 'Ambiente sem nome') + '</a>' +
        '<div class="fraco">' + m2(g.C) + ' × ' + m2(g.W) + ' × ' + m2(g.H) + ' m · ' + f.num(a, 1) + ' m²</div></div>' +
        '<div class="kpi"><b class="num">' + (r.res ? f.num(r.res.amb.Q, 0) : '—') + '</b><div class="fraco">m³/h</div></div>' +
        '<div class="amb-opc"><div class="' + (nPend(r) || !sp ? 'fraco' : '') + '">' + esc(opcaoTxt(r, sp)) + '</div>' + (sp ? seloSit(sp) + (v.adotada ? ' ' + C.selo('alterado', 'adotada por você') : '') : '') + '</div>' +
        '<div class="acoes"><button type="button" class="botao" data-acao="duplicar" data-amb="' + i + '">Duplicar</button>' +
        (E.ambientes.length > 1 ? '<button type="button" class="botao perigo" data-acao="excluir" data-amb="' + i + '">Excluir</button>' : '') + '</div></div>';
    }).join('');
    return C.cabeca('Passo 2 de 4', 'Ambientes', 'Cada ambiente é selecionado com os seus próprios dados.') + linhas +
      '<div class="acoes sec-fim"><button type="button" class="botao prim" data-acao="novo-amb">Criar ambiente</button>' +
      '<span class="fraco">Atalho no editor: <kbd>Ctrl</kbd> <kbd>D</kbd> duplica o ambiente aberto.</span></div>' +
      '<div class="acoes sec-fim"><button type="button" class="botao" data-acao="importar-ct">Importar ambientes da carga térmica</button>' +
      '<span class="fraco">Traz nome, pé-direito, temperatura e umidade; de arquivo da carga térmica v0.5.1 em diante, também o calor sensível do ambiente. Comprimento e largura ficam para digitar.</span></div>';
  }

  // ---------------------------------------------------------------- Ambiente
  function croquiParedes(amb, cam) {
    var pe = amb.geo.paredesExternas || {}, g = amb.geo;
    function lado(k, cls, rot) {
      return '<button type="button" class="lado ' + cls + '" data-acao="alternar" data-caminho="' + cam + 'geo.paredesExternas.' + k + '" aria-pressed="' + !!pe[k] + '">' + rot + '</button>';
    }
    return '<div class="croqui-p" role="group" aria-label="Paredes externas">' +
      // espaço não separável dentro do parêntese: no celular (F1, M4) o rótulo quebra antes dele, não no meio
      lado('yW', 'l-n', 'superior (y = L)') + lado('x0', 'l-o', 'esquerda (x = 0)') +
      '<div class="l-c"><b>Planta</b><span>' + m2(g.C) + ' × ' + m2(g.W) + ' m</span></div>' +
      lado('xC', 'l-l', 'direita (x = C)') + lado('y0', 'l-s', 'inferior (y = 0)') + '</div>';
  }

  // Sugestão de largura (só em ambiente importado, com amb.areaCT); a conta é de D.util.importaCT, a tela só escreve
  function sugestaoLargura(amb, i, g) {
    var IC = D.util.importaCT, A = amb.areaCT, w, t = '', btn = '';
    if (typeof A !== 'number' || !isFinite(A) || !(A > 0)) return '';
    if (!ok(g.C) && !ok(g.W)) t = 'Área na carga térmica: ' + f.num(A, 1) + ' m². Digite o comprimento e o app sugere a largura.';
    else if (ok(g.C) && !ok(g.W)) {
      w = IC.larguraSugerida(A, g.C);
      if (w === null) return '';
      t = 'Largura sugerida: <b>' + f.num(w, 2) + ' m</b> (área da carga térmica, ' + f.num(A, 1) + ' m² ÷ comprimento, ' + f.num(g.C, 2) + ' m). ';
      btn = '<button type="button" class="botao" data-acao="usar-largura" data-amb="' + i + '">Usar</button>';
    } else if (ok(g.C) && ok(g.W) && IC.areaDifere(A, g.C, g.W)) t = 'C × L = ' + f.num(g.C * g.W, 1) + ' m²; a carga térmica calculou com ' + f.num(A, 1) + ' m².';
    else return '';
    return '<p class="fraco sug-larg">' + t + btn + '</p>';
  }

  function ambiente(E, i, R) {
    var amb = E.ambientes[i];
    if (!amb) return C.cabeca('Passo 2 de 4', 'Ambiente não encontrado', '<a href="#/ambientes">Voltar à lista de ambientes</a>');
    var r = R.amb[i], g = amb.geo, a = amb.ar, c = amb.crit, rt = amb.retorno, cam = 'amb.' + i + '.', N = E.ambientes.length;
    var apl = AD.aplicacao(c.aplicacao), toAd = ok(a.to) ? a.to : AD.toPadrao(a.dT), dbaAd = ok(c.dbaMax) ? c.dbaMax : AD.limiteRuido(c.aplicacao);
    var pad = AD.alturaPostura(g.postura), ar = r.res ? r.res.amb : null;

    var s = '<div class="cabeca"><div class="sobre">Passo 2 de 4, ambiente ' + (i + 1) + ' de ' + N + '</div>' +
      '<div class="nome-amb">' + C.texto({ id: idDe(cam + 'nome'), caminho: cam + 'nome', rotulo: 'Nome do ambiente', valor: amb.nome }) + '</div>' +
      '<nav class="amb-nav"><a href="#/ambientes">Voltar à lista de ambientes</a>' + (i > 0 ? '<a href="#/ambiente/' + (i - 1) + '">Ambiente anterior</a>' : '') +
      (i < N - 1 ? '<a href="#/ambiente/' + (i + 1) + '">Próximo ambiente</a>' : '') + '</nav></div>';

    var falta = Object.keys(r.erros);
    if (falta.length) {
      s += '<div class="quadro-falta" role="alert"><b>Para selecionar, falta</b><ul class="pend">' + falta.map(function (k) {
        return '<li><span aria-hidden="true">•</span><span><b>' + esc(AD.ROTULO[k] || k) + '</b>: ' + esc(r.erros[k]) + '</span></li>';
      }).join('') + '</ul></div>';
    }
    var avs = r.avisos.filter(function (x) { return x.nivel !== 'erro'; });
    if (avs.length) s += '<div class="aviso"><b>Avisos</b><ul class="lista-avisos">' + avs.map(function (x) { return '<li>' + esc(x.texto) + '</li>'; }).join('') + '</ul></div>';

    // 1 Geometria e montagem
    s += C.bloco('geo', 1, 'Geometria e montagem', m2(g.C) + ' × ' + m2(g.W) + ' m · pé-direito ' + m2(g.H) + ' m · difusor a ' + m2(g.Hinst) + ' m',
      ok(area(g)) ? f.num(area(g), 1) : '—', 'm²', function () {
        return C.aprender('Rente ao forro, o jato adere ao teto (efeito Coandă) e alcança o valor do catálogo. A altura de instalação é igual ao pé-direito quando o difusor é montado no forro.') +
          '<div class="grade">' +
          num(cam + 'geo.C', 'Comprimento', g.C, { unidade: 'm', casas: 2, fonte: T.C }) +
          num(cam + 'geo.W', 'Largura', g.W, { unidade: 'm', casas: 2, fonte: T.W }) +
          num(cam + 'geo.H', 'Pé-direito', g.H, { unidade: 'm', casas: 2, fonte: T.H }) +
          num(cam + 'geo.Hinst', 'Altura de instalação', g.Hinst, { unidade: 'm', casas: 2, fonte: T.HINST }) + '</div>' + sugestaoLargura(amb, i, g) +
          mais('mais-geo', function () {
            return '<div class="grade g2">' +
              sel(cam + 'geo.postura', 'Postura predominante', g.postura, [{ v: 'emPe', t: 'Em pé (zona ocupada até 1,8 m)' }, { v: 'sentado', t: 'Sentado (altura da cabeça, 1,1 m)' }], T.POSTURA, { seloTexto: 'NBR 16401-2, p. 8, l. 11' }) +
              '</div><div class="grade" style="margin-top:14px">' +
              num(cam + 'geo.zo', 'Zona ocupada', ok(g.zo) ? g.zo : pad, { unidade: 'm', casas: 2, padrao: pad, alterado: ok(g.zo), fonte: T.ZO }) +
              C.calculado({ rotulo: 'Área', valor: f.num(area(g), 2), unidade: 'm²', fonte: T.AREA }) + '</div>' +
              '<div class="sub-fam"><div class="fam-cab"><h3>Paredes externas (com janela)</h3>' + C.selo('norma', 'fonte', T.PAREDES) + '</div>' + croquiParedes(amb, cam) + '</div>' +
              '<div style="margin-top:14px">' + C.segmentado({ rotulo: 'Montagem', caminho: cam + 'geo.montagem', valor: g.montagem,
                opcoes: [{ v: 'forro', t: 'Rente ao forro (efeito Coandă)' }, { v: 'suspenso', t: 'Duto aparente / livre suspenso' }], fonte: T.MONT }) + '</div>';
          });
      });

    // 2 Ar
    var Qv = ar ? ar.Q : (a.modo === 'vazao' && ok(a.Q) ? a.Q : NaN);
    s += C.bloco('ar', 2, 'Ar', f.num(Qv, 0) + ' m³/h · ΔT ' + f.num(a.dT, 1) + ' °C · ' + f.num(toAd, 1) + ' °C', ar ? f.num(ar.qEsp, 1) : '—', 'm³/h·m²', function () {
      return C.aprender('A vazão total do ambiente soma todos os difusores. Pelo calor sensível, a vazão sai de Q = Qs·3600/(ρ·cp·ΔT).') +
        '<div style="margin-bottom:14px">' + C.segmentado({ rotulo: 'Entrada da vazão', caminho: cam + 'ar.modo', valor: a.modo,
          opcoes: [{ v: 'vazao', t: 'Vazão total conhecida' }, { v: 'carga', t: 'Calor sensível do ambiente' }] }) + '</div><div class="grade">' +
        (a.modo === 'carga'
          ? num(cam + 'ar.qs', 'Calor sensível do ambiente (sem ar exterior, sem latente, sem calor ao retorno)', a.qs, { unidade: 'W', casas: 0, fonte: T.QS }) +
            C.calculado({ rotulo: 'Vazão total de insuflamento', valor: ar ? f.num(ar.Q, 0) : '—', unidade: 'm³/h', fonte: T.QCALC })
          : num(cam + 'ar.Q', 'Vazão total de insuflamento', a.Q, { unidade: 'm³/h', casas: 0, fonte: T.Q })) +
        num(cam + 'ar.dT', 'ΔT de insuflamento', a.dT, { unidade: '°C', casas: 1, fonte: T.DT }) + '</div>' +
        mais('mais-ar', function () {
          return '<div class="grade">' +
            num(cam + 'ar.to', 'Temperatura operativa de projeto', toAd, { unidade: '°C', casas: 1, padrao: AD.toPadrao(a.dT), alterado: ok(a.to), fonte: T.TO }) +
            num(cam + 'ar.ur', 'Umidade relativa do ambiente', ok(a.ur) ? a.ur : AD.UR_PADRAO, { unidade: '%', casas: 0, padrao: AD.UR_PADRAO, alterado: ok(a.ur), seloPadrao: 'padrão do app', fonte: T.UR }) +
            num(cam + 'ar.retornoPct', 'Vazão de retorno', a.retornoPct, { unidade: '%', casas: 0, fonte: T.RET }) +
            C.calculado({ rotulo: 'Vazão específica', valor: ar ? f.num(ar.qEsp, 1) : '—', unidade: 'm³/h·m²', fonte: T.QESP }) + '</div>';
        });
    });

    // 3 Ruído e conforto
    var limite = null;
    if (ok(toAd) && D.motor.normas) limite = D.motor.normas.limiteVzo(toAd, !!c.controleLocal, null);
    var notaApl = apl ? (apl.semNorma ? 'valor de projeto (finalidade não consta na NBR 10152, p. 12, l. 20): ' : 'NBR 10152: ') + apl.dba + ' dB(A) · velocidade na boca (prática): ' +
      (function () { var cl = D.dados.normas.bocas.insuflamento.classes[apl.classeVel]; return cl ? f.num(cl.min, 1) + '–' + f.num(cl.max, 1) : '—'; })() + ' m/s' : '';
    s += C.bloco('ruido', 3, 'Ruído e conforto', (apl ? apl.nome : '—') + ' · até ' + f.num(dbaAd, 0) + ' dB(A) · Δp até ' + f.num(c.dpMaxPa, 1) + ' Pa', f.num(dbaAd, 0), 'dB(A)', function () {
      return C.aprender('O nível sonoro do ambiente é comparado com LN − atenuação + 10·log n. As tabelas TROX já são calculadas com registro aberto.') +
        '<div class="grade g2">' +
        sel(cam + 'crit.aplicacao', 'Aplicação (NBR 10152)', c.aplicacao, D.dados.normas.nbr10152.aplicacoes.map(function (x) { return { v: x.id, t: x.nome + ' (' + x.dba + ' dB(A))' }; }), T.APL, { nota: notaApl }) + '</div>' +
        mais('mais-ruido', function () {
          return '<div class="grade g2">' +
            '<div class="com-nota">' + num(cam + 'crit.dbaMax', 'Limite de ruído no ambiente', dbaAd, { unidade: 'dB(A)', casas: 0, padrao: AD.limiteRuido(c.aplicacao), alterado: ok(c.dbaMax),
              seloPadrao: apl && apl.semNorma ? 'valor de projeto' : undefined, fonte: T.DBA }) +
              (apl && apl.semNorma ? '<div class="fraco">Nível sonoro máximo de ' + f.num(apl.dba, 0) + ' dB(A) em "' + esc(apl.nome) + '": valor de projeto, sem norma (a Tabela 3 da NBR 10152 não traz essa finalidade).</div>' : '') + '</div>' +
            '<div class="com-nota">' + num(cam + 'crit.dpMaxPa', 'Perda de carga máxima no difusor', c.dpMaxPa, { unidade: 'Pa', casas: 1, fonte: T.DP }) +
              '<div class="fraco">= ' + f.num(AD.paParaMmca(c.dpMaxPa), 2) + ' mmCA</div></div></div>' +
            '<div class="sub-fam">' + C.segmentado({ rotulo: 'Limite de velocidade na zona ocupada', caminho: cam + 'crit.vzoModo', valor: c.vzoModo,
              opcoes: [{ v: 'nbr', t: 'Pela NBR 16401-2' }, { v: 'projeto', t: 'Limite de projeto' }], fonte: T.VZO }) +
              (limite ? '<div class="fraco" style="margin-top:6px">NBR 16401-2, ' + esc(limite.clausula) + ': ' + (limite.semLimite ? 'sem limite superior (controle local); alerta acima de 1,6 m/s, critério do app' : 'v_máx = ' + f.num(limite.valor, 2) + ' m/s a ' + f.num(toAd, 1) + ' °C' + (limite.alerta ? '; alerta acima de ' + f.num(limite.alerta.valor, 2) + ' m/s (' + esc(limite.alerta.clausula) + ', informativo)' : '')) + '</div>' : '') + '</div>' +
            (c.vzoModo === 'projeto' ? '<div class="grade" style="margin-top:14px">' + num(cam + 'crit.vzoMax', 'Limite de velocidade do ar na zona ocupada', c.vzoMax, { unidade: 'm/s', casas: 2 }) + '</div>' : '') +
            '<div class="ligas" style="margin-top:14px">' +
              ligaFonte(cam + 'crit.controleLocal', 'Ocupantes com controle local da velocidade', c.controleLocal, T.CL) +
              ligaFonte(cam + 'crit.regulagemRamal', 'Registro de regulagem no ramal', c.regulagemRamal, T.RAMAL) + '</div>' +
            '<div class="grade g2" style="margin-top:14px">' +
              sel(cam + 'crit.registro', 'Registro na peça (lâminas opostas)', c.registro, [{ v: 'sem', t: 'Sem registro na peça' }, { v: 'aberto', t: 'Com registro, 100 % aberto' }, { v: '50', t: 'Com registro, 50 % aberto' }, { v: '25', t: 'Com registro, 25 % aberto' }], T.REG) +
              sel(cam + 'crit.acessorio', 'Acessório', c.acessorio, [{ v: 'nenhum', t: 'Nenhum' }, { v: 'captor', t: 'Captor QZ/RZ' }, { v: 'plenum', t: 'Caixa plenum AK' }], T.ACESS) +
              sel(cam + 'crit.tratamento', 'Acústica do ambiente', c.tratamento, [{ v: 'normal', t: 'Ambiente normal (V’ = V)' }, { v: 'ressonante', t: 'Com ressonância (V’ = 0,5·V)' }, { v: 'absorvente', t: 'Com muita absorção (V’ = 2·V)' }], T.TRAT) + '</div>';
        });
    });

    // 4 Produtos
    var ret = D.dados.normas.bocas.retornoFace, posOps = ['forro', 'paredeAlta', 'zonaLonge', 'zonaAssentos', 'veneziana'].map(function (k) { return { v: k, t: ret[k].nome }; });
    var nIns = contar(amb.familias, FAM_INS.concat(FAM_AI)), nRet = contar(rt.familias, FAM_RET), posNome = ret[rt.posicao] ? ret[rt.posicao].nome : '—';
    s += C.bloco('prod', 4, 'Produtos', plural(nIns, 'família de insuflamento', 'famílias de insuflamento') + ' · retorno: ' + posNome + ', ' + (rt.tipo === 'plenum' ? 'plenum' : 'dutado'), nIns + ' + ' + nRet, 'famílias', function () {
      return C.aprender('Difusores de alta indução misturam o ar muito rápido: são usados com muitas trocas de ar por hora, cargas térmicas altas ou ΔT grande.') +
        familias(cam + 'familias.', amb.familias, cam + 'retorno.familias.', rt.familias, true) +
        '<div class="grade g2" style="margin-top:14px">' +
          sel(cam + 'retorno.posicao', 'Posição das grelhas', rt.posicao, posOps, T.POS) + '</div>' +
        '<div style="margin-top:14px">' + C.segmentado({ rotulo: 'Tipo de retorno', caminho: cam + 'retorno.tipo', valor: rt.tipo,
          opcoes: [{ v: 'dutado', t: 'Dutado — um ramal por grelha' }, { v: 'plenum', t: 'Plenum no entreforro (sem dutos)' }], fonte: T.TIPO }) + '</div>' +
        mais('mais-prod', function () {
          return '<div class="grade">' +
            num(cam + 'retorno.hMax', 'Altura H máxima da grelha', rt.hMax, { unidade: 'mm', casas: 0, anulavel: true, fonte: T.HMAX }) +
            num(cam + 'retorno.lMax', 'Largura L máxima da grelha', rt.lMax, { unidade: 'mm', casas: 0, anulavel: true, fonte: T.LMAX }) + '</div>' +
            '<div class="ligas" style="margin-top:14px">' + ligaFonte(cam + 'retorno.modular', 'Forro modular 625 mm (preferir 525×525 / 525×1225)', rt.modular, T.MOD) + '</div>' +
            '<div class="grade g2" style="margin-top:14px">' +
            sel(cam + 'crit.entradaAI', 'Entrada de ar da alta indução', c.entradaAI, [{ v: 'H', t: 'Lateral — caixa plenum com colarinho horizontal (H)' }, { v: 'V', t: 'Superior — colarinho vertical (V)' }], T.ENTRADA_AI) + '</div>';
        });
    });
    return s;
  }

  H.ui.telas = { inicio: inicio, projeto: projeto, ambientes: ambientes, ambiente: ambiente };
})(window.HVAC, window.Difusores);

</script>
<script>
/* ==== js/interface/planta3.js ==== */
/* Planta em SVG da tela Seleção (v3.0.0, sessão T2): cópia adaptada de planta.js (tela da v2.1.3, retirada na v3.0.0).
 * Mesma geometria, escala, regras e textos: sala cotada, fronteira da zona ocupada (NBR 16401-2:2024, 3.55), difusores e
 * grelhas de retorno arrastáveis, alcances do catálogo e zona dos jatos no nível do teto (ASHRAE Fundamentals 2021 cap. 20,
 * Eq. 4 — fim do jato a 0,25 m/s). O que muda: nenhuma cor escrita no SVG (cada traço e preenchimento é uma classe pl-*,
 * com as cores em difusores.css, nos temas claro e escuro), o SVG ocupa a largura do cartão e a legenda e as tabelas usam
 * as classes de tabela da plataforma. Formatação por D.util.fmt (o H.util.fmt escreve o sinal negativo de outro modo). */
(function (H, D) {
  'use strict';
  var F = D.util.fmt;
  var ESC = 60; // px por metro
  var MG = 1.0; // margem em torno da sala (m)
  var PAREDE_NOME = { x0: 'parede x = 0', xC: 'parede x = C', y0: 'parede y = 0', yW: 'parede y = L' };

  function cfgRet() { return D.motor.config.retorno; }
  function classeJato(v) { var c = cfgRet(); return v > c.vJatoReprova ? 'pl-grelha-reprova' : (v > c.vJatoAlerta ? 'pl-grelha-alerta' : 'pl-grelha'); }

  /* Faixas de velocidade do jato no teto (≥ 0,25 e ≥ 0,5 m/s): retângulos fundidos por linha. */
  function sombraJatos(campo, C, W, X, Y) {
    var c = cfgRet(), passo = Math.max(0.1, Math.min(0.35, Math.min(C, W) / 30));
    var nx = Math.ceil(C / passo - 1e-9), ny = Math.ceil(W / passo - 1e-9), s = '';
    var classes = [null, 'pl-sombra1', 'pl-sombra2'];
    for (var j = 0; j < ny; j++) {
      var ya = j * passo, yb = Math.min((j + 1) * passo, W), yc = (ya + yb) / 2, atual = 0, ini = 0;
      for (var i = 0; i <= nx; i++) {
        var cls = 0;
        if (i < nx) { var v = campo({ x: (i * passo + Math.min((i + 1) * passo, C)) / 2, y: yc }); cls = v > c.vJatoReprova ? 2 : (v > c.vJatoAlerta ? 1 : 0); }
        if (cls !== atual) {
          if (atual) { var xa = ini * passo, xb = Math.min(i * passo, C); s += '<rect class="' + classes[atual] + '" x="' + X(xa) + '" y="' + Y(yb) + '" width="' + ((xb - xa) * ESC) + '" height="' + ((yb - ya) * ESC) + '"/>'; }
          atual = cls; ini = i;
        }
      }
    }
    return s;
  }

  function svgPlanta(sup, ret, amb, ctx, interativo) {
    var C = amb.C, W = amb.W, w = (C + 2 * MG) * ESC, h = (W + 2 * MG) * ESC;
    function X(x) { return (MG + x) * ESC; }
    function Y(y) { return (MG + W - y) * ESC; }
    var temCampo = !!(sup && ctx && ctx.campo);
    // largura do cartão, sem passar de 1,5 vez o tamanho de origem (sala pequena não vira desenho gigante)
    var s = '<svg class="pl-svg" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 ' + w + ' ' + h + '" font-size="12" style="max-width:' + Math.round(w * 1.5) + 'px">';
    s += '<defs><clipPath id="sala-clip"><rect x="' + X(0) + '" y="' + Y(W) + '" width="' + C * ESC + '" height="' + W * ESC + '"/></clipPath>' +
      '<pattern id="hach" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line class="pl-hach" x1="0" y1="0" x2="0" y2="6" stroke-width="1.5"/></pattern></defs>';
    // sala
    s += '<rect class="pl-fundo pl-parede" x="' + X(0) + '" y="' + Y(W) + '" width="' + C * ESC + '" height="' + W * ESC + '" stroke-width="2"/>';
    // zona dos jatos no nível do teto (onde o retorno não deve ficar)
    if (temCampo) s += '<g clip-path="url(#sala-clip)">' + sombraJatos(ctx.campo, C, W, X, Y) + '</g>';
    // paredes externas (recuo de 1,0 m da zona ocupada)
    var rec = (amb.zona && amb.zona.recuo) || {}, zN = D.dados.normas.nbr16401_2.zonaOcupada;
    function ext(k) { return (rec[k] || 0) >= zN.recuoParedeExterna - 1e-9; }
    var EXT = 'class="pl-ext" stroke-width="5" stroke-linecap="square"';
    if (ext('-x')) s += '<line x1="' + X(0) + '" y1="' + Y(0) + '" x2="' + X(0) + '" y2="' + Y(W) + '" ' + EXT + '/>';
    if (ext('+x')) s += '<line x1="' + X(C) + '" y1="' + Y(0) + '" x2="' + X(C) + '" y2="' + Y(W) + '" ' + EXT + '/>';
    if (ext('-y')) s += '<line x1="' + X(0) + '" y1="' + Y(0) + '" x2="' + X(C) + '" y2="' + Y(0) + '" ' + EXT + '/>';
    if (ext('+y')) s += '<line x1="' + X(0) + '" y1="' + Y(W) + '" x2="' + X(C) + '" y2="' + Y(W) + '" ' + EXT + '/>';
    // fronteira da zona ocupada
    var zx0 = rec['-x'] || 0, zx1 = C - (rec['+x'] || 0), zy0 = rec['-y'] || 0, zy1 = W - (rec['+y'] || 0);
    if (zx1 > zx0 && zy1 > zy0) s += '<rect class="pl-zona" x="' + X(zx0) + '" y="' + Y(zy1) + '" width="' + ((zx1 - zx0) * ESC) + '" height="' + ((zy1 - zy0) * ESC) + '" stroke-width="1.2" stroke-dasharray="6 4"/>' +
      '<text class="pl-zona-t" x="' + (X(zx1) - 5) + '" y="' + (Y(zy0) - 5) + '" text-anchor="end" font-size="10">zona ocupada até ' + F.num(amb.zo, 1) + ' m (NBR 16401-2, p. 8, l. 11)</text>';
    // cotas
    var yc = Y(W) - 22, xc = X(0) - 22;
    s += '<line class="pl-cota" x1="' + X(0) + '" y1="' + yc + '" x2="' + X(C) + '" y2="' + yc + '"/><line class="pl-cota" x1="' + X(0) + '" y1="' + (yc - 5) + '" x2="' + X(0) + '" y2="' + (yc + 5) + '"/><line class="pl-cota" x1="' + X(C) + '" y1="' + (yc - 5) + '" x2="' + X(C) + '" y2="' + (yc + 5) + '"/>' +
      '<text class="pl-texto" x="' + (X(0) + C * ESC / 2) + '" y="' + (yc - 6) + '" text-anchor="middle">' + F.num(C, 2) + ' m</text>';
    s += '<line class="pl-cota" x1="' + xc + '" y1="' + Y(0) + '" x2="' + xc + '" y2="' + Y(W) + '"/><line class="pl-cota" x1="' + (xc - 5) + '" y1="' + Y(0) + '" x2="' + (xc + 5) + '" y2="' + Y(0) + '"/><line class="pl-cota" x1="' + (xc - 5) + '" y1="' + Y(W) + '" x2="' + (xc + 5) + '" y2="' + Y(W) + '"/>' +
      '<text class="pl-texto" transform="translate(' + (xc - 8) + ',' + (Y(0) - W * ESC / 2) + ') rotate(-90)" text-anchor="middle">' + F.num(W, 2) + ' m</text>';
    // origem
    s += '<circle class="pl-origem" cx="' + X(0) + '" cy="' + Y(0) + '" r="3"/><text class="pl-cota-t" x="' + (X(0) + 6) + '" y="' + (Y(0) + 24) + '" font-size="10">origem (0,0)</text>';
    // alcances e difusores
    if (sup) {
      var pos = sup.cand.arranjo.pos, linear = sup.cand.familia === 'ADE';
      s += '<g clip-path="url(#sala-clip)">';
      pos.forEach(function (p) {
        if (!linear) {
          s += '<circle class="pl-jato" cx="' + X(p.x) + '" cy="' + Y(p.y) + '" r="' + sup.xMax * ESC + '" stroke-width="1.3" stroke-dasharray="7 5"/>';
          s += '<circle class="pl-jato" cx="' + X(p.x) + '" cy="' + Y(p.y) + '" r="' + sup.xMin * ESC + '" stroke-width="1.3" stroke-dasharray="2 4"/>';
        } else {
          var comp = sup.cand.comp / 1000, ox = sup.cand.arranjo.orient === 'x';
          sup.cand.arranjo.dirs.forEach(function (d) {
            var sg = d.charAt(0) === '+' ? 1 : -1;
            [[sup.xMax, '7 5'], [sup.xMin, '2 4']].forEach(function (q) {
              var r = q[0];
              if (ox) { // linha ao longo de x, jato em ±y
                var y0 = sg > 0 ? p.y : p.y - r;
                s += '<rect class="pl-jato" x="' + X(p.x - comp / 2) + '" y="' + Y(y0 + r) + '" width="' + comp * ESC + '" height="' + r * ESC + '" stroke-width="1.3" stroke-dasharray="' + q[1] + '"/>';
              } else {
                var x0 = sg > 0 ? p.x : p.x - r;
                s += '<rect class="pl-jato" x="' + X(x0) + '" y="' + Y(p.y + comp / 2) + '" width="' + r * ESC + '" height="' + comp * ESC + '" stroke-width="1.3" stroke-dasharray="' + q[1] + '"/>';
              }
            });
          });
        }
      });
      s += '</g>';
      pos.forEach(function (p, i) {
        var cls = interativo ? ' class="difusor"' : '';
        s += '<g' + cls + ' data-idx="' + i + '" transform="translate(' + X(p.x) + ',' + Y(p.y) + ')">';
        if (sup.cand.familia === 'ADLQ') s += '<rect class="pl-dif" x="-15" y="-15" width="30" height="30" rx="3" stroke-width="1.5"/>';
        else if (sup.cand.familia !== 'ADE') s += '<circle class="pl-dif" r="15" stroke-width="1.5"/>';
        else { var cw = sup.cand.comp / 1000 * ESC, ch = 9; if (sup.cand.arranjo.orient === 'x') s += '<rect class="pl-dif" x="' + (-cw / 2) + '" y="' + (-ch / 2) + '" width="' + cw + '" height="' + ch + '" stroke-width="1.2"/>'; else s += '<rect class="pl-dif" x="' + (-ch / 2) + '" y="' + (-cw / 2) + '" width="' + ch + '" height="' + cw + '" stroke-width="1.2"/>'; }
        s += '<text class="pl-dif-n" x="0" y="4" text-anchor="middle" font-size="11" font-weight="700">' + (i + 1) + '</text></g>';
      });
    }
    // grelhas de retorno (posições calculadas ou ajustadas à mão)
    if (ret && ret.pos) {
      var gl = ret.L / 1000, gh = ret.H / 1000;
      ret.pos.forEach(function (p, i) {
        var v = (temCampo && ctx.altoNivel) ? ctx.campo(p) : 0, cor = classeJato(v), cls = interativo ? ' class="grelha"' : '';
        s += '<g' + cls + ' data-ret-idx="' + i + '" transform="translate(' + X(p.x) + ',' + Y(p.y) + ')">';
        if (!p.parede) {
          var wpx = Math.max(gl * ESC, 14), hpx = Math.max(gh * ESC, 8);
          s += '<rect class="' + cor + '" x="' + (-wpx / 2) + '" y="' + (-hpx / 2) + '" width="' + wpx + '" height="' + hpx + '" fill="url(#hach)" stroke-width="1.4"/><text class="pl-texto" x="0" y="' + (-hpx / 2 - 4) + '" text-anchor="middle" font-size="10">R' + (i + 1) + '</text>';
        } else if (p.parede === 'x0' || p.parede === 'xC') {
          var lpx = Math.max(gl * ESC, 14);
          s += '<rect class="' + cor + '" x="-4.5" y="' + (-lpx / 2) + '" width="9" height="' + lpx + '" fill="url(#hach)" stroke-width="1.4"/><text class="pl-texto" x="' + (p.parede === 'x0' ? -8 : 8) + '" y="4" text-anchor="' + (p.parede === 'x0' ? 'end' : 'start') + '" font-size="10">R' + (i + 1) + '</text>';
        } else {
          var lpy = Math.max(gl * ESC, 14);
          s += '<rect class="' + cor + '" x="' + (-lpy / 2) + '" y="-4.5" width="' + lpy + '" height="9" fill="url(#hach)" stroke-width="1.4"/><text class="pl-texto" x="0" y="' + (p.parede === 'y0' ? 17 : -9) + '" text-anchor="middle" font-size="10">R' + (i + 1) + '</text>';
        }
        s += '</g>';
      });
    }
    s += '</svg>';
    return s;
  }

  function legenda(sup, ret, amb, ctx) {
    var h = '<div class="pl-legenda">';
    if (sup) h += '<span class="pl-chip c-dif">Difusor (' + F.esc(sup.modelo.split(' — ')[0]) + ')</span><span class="pl-chip c-min">Alcance mín. ' + F.num(sup.xMin, 2) + ' m (' + F.num(sup.vtMin, 1) + ' m/s)</span><span class="pl-chip c-max">Alcance máx. ' + F.num(sup.xMax, 2) + ' m (' + F.num(sup.vtMax, 1) + ' m/s)</span>';
    if (sup && ctx && ctx.campo) h += '<span class="pl-chip c-jato">Jato no teto ≥ 0,25 m/s (escuro ≥ 0,5 m/s) — ASHRAE Fundamentals 2021, p. 20.5, l. 24</span>';
    h += '<span class="pl-chip c-zona">Fronteira da zona ocupada — NBR 16401-2, p. 8, l. 11</span>';
    if (amb && amb.zona && ['-x', '+x', '-y', '+y'].some(function (k) { return amb.zona.recuo[k] >= 1; })) h += '<span class="pl-chip c-ext">Parede externa (recuo 1,0 m)</span>';
    if (ret) h += '<span class="pl-chip c-ret">Grelha de retorno ' + F.esc(ret.modelo) + ' ' + ret.H + '×' + ret.L + (ret.pos ? ' (' + ret.pos.length + ')' : '') + '</span>';
    return h + '</div>';
  }

  function tabelaCoordenadas(sup, ret, amb, ctx) {
    var h = '';
    if (sup) {
      var pos = sup.cand.arranjo.pos;
      h += '<h3 class="pl-tit">Coordenadas dos difusores (m, a partir da origem no canto inferior esquerdo da planta)</h3><div class="tabela-rolo"><table class="pl-tab"><thead><tr><th>Nº</th><th class="num">x</th><th class="num">y</th><th class="num">à parede −x</th><th class="num">à parede +x</th><th class="num">à parede −y</th><th class="num">à parede +y</th><th class="num">vizinho mais próximo</th></tr></thead><tbody>';
      pos.forEach(function (p, i) {
        var dv = Infinity; pos.forEach(function (q, j) { if (i !== j) dv = Math.min(dv, Math.hypot(p.x - q.x, p.y - q.y)); });
        h += '<tr><td>' + (i + 1) + '</td><td class="num">' + F.num(p.x, 2) + '</td><td class="num">' + F.num(p.y, 2) + '</td><td class="num">' + F.num(p.x, 2) + '</td><td class="num">' + F.num(amb.C - p.x, 2) + '</td><td class="num">' + F.num(p.y, 2) + '</td><td class="num">' + F.num(amb.W - p.y, 2) + '</td><td class="num">' + (isFinite(dv) ? F.num(dv, 2) : '—') + '</td></tr>';
      });
      h += '</tbody></table></div>';
      var a = sup.cand.arranjo;
      if (a.tipo === 'grade') h += '<p class="fraco">Arranjo ' + a.nx + ' × ' + a.ny + ' · espaçamento ' + F.num(a.sx, 2) + ' × ' + F.num(a.sy, 2) + ' m · L característico: ' + F.esc(sup.LTxt) + '</p>';
      else h += '<p class="fraco">' + F.esc(a.descricao) + ' · L característico: ' + F.esc(sup.LTxt) + '</p>';
    }
    if (ret && ret.pos && ret.pos.length) {
      var alto = !!(ctx && ctx.altoNivel && ctx.campo && sup);
      h += '<h3 class="pl-tit">Coordenadas das grelhas de retorno (m)</h3><div class="tabela-rolo"><table class="pl-tab"><thead><tr><th>Nº</th><th class="num">x</th><th class="num">y</th><th>Posição</th><th>Dimensão H × L</th><th class="num">Difusores atendidos</th><th class="num">Jato no teto (m/s)</th></tr></thead><tbody>';
      ret.pos.forEach(function (p, i) {
        h += '<tr><td>R' + (i + 1) + '</td><td class="num">' + F.num(p.x, 2) + '</td><td class="num">' + F.num(p.y, 2) + '</td><td>' + (p.parede ? PAREDE_NOME[p.parede] : 'forro') + '</td><td>' + ret.H + ' × ' + ret.L + ' mm</td><td class="num">' + (ret.grupos ? ret.grupos[i] : '—') + '</td><td class="num">' + (alto ? F.num(ctx.campo(p), 2) : '—') + '</td></tr>';
      });
      h += '</tbody></table></div>';
      if (ret.maxDist != null) h += '<p class="fraco">Difusor mais afastado da grelha mais próxima: ' + F.num(ret.maxDist, 2) + ' m (limite ' + F.num(ret.dMax, 0) + ' m)' + (ret.espMin != null ? ' · espaçamento mínimo entre grelhas: ' + F.num(ret.espMin, 2) + ' m' : '') + ' · ' + F.num(ret.areaPorGrelha, 0) + ' m² por grelha</p>';
    }
    return h;
  }

  /* Arraste de difusores ([data-idx]) e grelhas ([data-ret-idx]); chama o callback ao soltar.
     Celular (v3.2.0, M4, F4): em tela estreita o arraste só começa com o modo "Mover difusores" ligado (H.ui.planta3.movendo, que põe
     .movendo na planta e touch-action: none no desenho); desligado, o toque rola a página. No computador, como antes. */
  function ligarArraste(container, sup, amb, aoMoverDif, aoMoverRet) {
    var svg = container.querySelector('svg'); if (!svg) return;
    var arr = null;
    function ponto(ev) { var pt = svg.createSVGPoint(); pt.x = ev.clientX; pt.y = ev.clientY; var p = pt.matrixTransform(svg.getScreenCTM().inverse()); return { x: p.x / ESC - MG, y: amb.W - (p.y / ESC - MG) }; }
    svg.addEventListener('pointerdown', function (ev) {
      if (H.ui.api && H.ui.api.celular && H.ui.api.celular() && !container.classList.contains('movendo')) return;
      var g = ev.target.closest ? ev.target.closest('[data-idx],[data-ret-idx]') : null; if (!g) return;
      var ret = g.hasAttribute('data-ret-idx');
      if (ret ? !aoMoverRet : !(aoMoverDif && sup)) return;
      arr = { idx: +(ret ? g.getAttribute('data-ret-idx') : g.getAttribute('data-idx')), g: g, ret: ret }; svg.setPointerCapture(ev.pointerId); ev.preventDefault();
    });
    svg.addEventListener('pointermove', function (ev) {
      if (!arr) return; var p = ponto(ev), lim = arr.ret ? 0 : 0.1;
      p.x = Math.min(Math.max(p.x, lim), amb.C - lim); p.y = Math.min(Math.max(p.y, lim), amb.W - lim);
      arr.g.setAttribute('transform', 'translate(' + ((MG + p.x) * ESC) + ',' + ((MG + amb.W - p.y) * ESC) + ')'); arr.ultimo = p;
    });
    function fim() { if (!arr) return; var a = arr; arr = null; if (a.ultimo) (a.ret ? aoMoverRet : aoMoverDif)(a.idx, Math.round(a.ultimo.x * 100) / 100, Math.round(a.ultimo.y * 100) / 100); }
    svg.addEventListener('pointerup', fim); svg.addEventListener('pointercancel', fim);
  }

  H.ui.planta3 = { svg: svgPlanta, legenda: legenda, tabelaCoordenadas: tabelaCoordenadas, ligarArraste: ligarArraste, PAREDE_NOME: PAREDE_NOME, movendo: false };
})(window.HVAC, window.Difusores);

</script>
<script>
/* ==== js/interface/selecao.js ==== */
/* Tela Seleção dos difusores (v3.0.0, sessão T2): Passo 3. Conjunto de ambientes, Seleção de um ambiente e as contas da gaveta.
   A tela não calcula nada: todo número vem de campo do resultado do motor ou do rastro dele (a única conta é s.lp − s.ln + s.atenuacao,
   a parcela 10·log₁₀ N do ruído, e a conversão de mmCA para Pa). As frases técnicas são as de resultados.js e planta.js (tela da v2.1.3, retirada na v3.0.0),
   com as siglas trocadas pelos rótulos aprovados; citação de norma só vem de campo `fonte` do motor. A casca ouve os eventos (data-acao).
   Alternativa adotada, posições e listas: D.util.escolha. Especificação: sessão T2, seção 4. */
(function (H, D) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, AD = D.util.adaptador, ESC = D.util.escolha, PA = AD.PA_POR_MMCA;
  var SELO = { aprovado: 'Aprovado', ressalva: 'Aprovado com ressalva', reprovado: 'Reprovado' };
  var SIT = { atende: 'Atende', alerta: 'Alerta', reprova: 'Não atende', na: 'Não aplicável' };

  // ---------------------------------------------------------------- auxiliares
  function ok(v) { return v !== null && v !== undefined && v !== '' && !isNaN(v); }
  function plural(n, um, varios) { return n + ' ' + (n === 1 ? um : varios); }
  function nPend(r) { return Object.keys(r.erros).length; }
  function seloSit(s) { return s ? '<span class="selo sit sit-' + esc(s.selo) + '">' + esc(SELO[s.selo] || s.selo) + '</span>' : ''; }
  function sit(x) { return '<span class="selo sit sit-' + esc(x) + '">' + esc(SIT[x] || x) + '</span>'; }
  function vaz(Q) { return f.num(Q, 0) + ' m³/h <small class="fraco">(' + f.num(Q / 3.6, 0) + ' L/s)</small>'; }
  function dpTxt(dp) { return f.num(dp * PA, 1) + ' Pa <small class="fraco">(' + f.num(dp, 2) + ' mmCA)</small>'; }
  function dB(x) { return f.num(x, 1) + ' dB(A)'; }
  function achar(lista, id) { var r = null; (lista || []).forEach(function (x) { if (!r && x.id === id) r = x; }); return r; }
  function dim(g) { return f.num(g.C, 2) + ' × ' + f.num(g.W, 2) + ' × ' + f.num(g.H, 2) + ' m'; }
  function area(g) { return ok(g.C) && ok(g.W) ? f.num(g.C * g.W, 2) + ' m²' : '—'; }
  function sobreNome(amb) { return amb.nome || 'Ambiente sem nome'; }

  // Ruído no ambiente: insuflamento + retorno quando há retorno; senão só o insuflamento
  function ruido(v) {
    if (v.ret && typeof v.ret.lpTotal === 'number') return v.ret.lpTotal;
    return v.sup ? v.sup.lp : NaN;
  }

  // Frases da tela da v2.1.3 (retirada na v3.0.0; resultados.js)
  function motivos(s) {
    var rep = s.verifs.filter(function (v) { return v.situacao === 'reprova'; }).map(function (v) { return v.criterio; });
    if (rep.length) return 'Reprova: ' + rep.join('; ');
    var n = s.rastro.estimados.length + s.rastro.estendidos.length;
    return n ? n + ' ressalva(s)' : 'Todos os critérios com dado publicado';
  }
  function limiteVzoTxt(a) {
    var l = a.vzoLim;
    if (l.clausula === 'projeto') return 'limite de projeto ' + f.num(l.valor, 2) + ' m/s (NBR 16401-2 daria ' + f.num(l.normativo.valor, 2) + ')';
    return l.semLimite ? 'sem limite superior (controle local, NBR 16401-2, p. 21, l. 1); alerta acima de 1,6 m/s' : 'limite ' + f.num(l.valor, 2) + ' m/s (NBR 16401-2, ' + l.clausula + ')' + (l.alerta ? '; alerta acima de ' + f.num(l.alerta.valor, 2) + ' m/s (' + l.alerta.clausula + ', informativo)' : '');
  }
  var FRASE_SEM_SOLUCAO = 'Nenhuma combinação das famílias marcadas atende ao domínio publicado nos catálogos para esta vazão e geometria. Experimente outras famílias, mais peças ou outra vazão.';
  function listaTxt(titulo, itens, pref) {
    return '<p class="fraco"><b>' + esc((pref ? pref + ' — ' : '') + titulo) + '</b></p><ul class="lista-avisos">' + itens.map(function (t) { return '<li>' + esc(t) + '</li>'; }).join('') + '</ul>';
  }
  // Ressalvas e alertas do rastro (títulos de listaAvisos); `pref` marca o retorno
  function ressalvas(r, pref) {
    var h = '';
    if (r.estimados.length) h += listaTxt('Ressalvas (dados estimados ou regras estendidas):', r.estimados.concat(r.estendidos), pref);
    else if (r.estendidos.length) h += listaTxt('Ressalvas (regras estendidas):', r.estendidos, pref);
    if (r.alertas.length) h += listaTxt('Alertas:', r.alertas, pref);
    return h;
  }
  function metodos(r, pref) {
    return r.metodos && r.metodos.length ? listaTxt('Notas de método (valem para todas as alternativas; não mudam o selo nem a nota):', r.metodos, pref) : '';
  }
  // "Para selecionar, falta": o mesmo quadro da tela Ambiente
  function quadroFalta(r, i) {
    return '<div class="quadro-falta" role="alert"><b>Para selecionar, falta</b><ul class="pend">' + Object.keys(r.erros).map(function (k) {
      return '<li><span aria-hidden="true">•</span><span><b>' + esc(AD.ROTULO[k] || k) + '</b>: ' + esc(r.erros[k]) + '</span></li>';
    }).join('') + '</ul><p><a href="#/ambiente/' + i + '">Editar o ambiente</a></p></div>';
  }
  function opcaoTxt(r) {
    if (nPend(r)) return 'a completar: ' + Object.keys(r.erros).map(function (k) { return AD.ROTULO[k] || k; }).join(', ');
    return 'nenhuma combinação das famílias marcadas';
  }
  function retTxt(rt) { return rt.n + ' × ' + rt.modelo + ' ' + rt.H + '×' + rt.L; }
  function minuscula(t) { t = String(t); return t.charAt(0).toLowerCase() + t.slice(1); }   // nome de tabela no meio de uma frase
  function mesmaIns(x, s) { return ESC.sIns(ESC.chaveIns(x.cand)) === ESC.sIns(ESC.chaveIns(s.cand)); }
  function botao(texto, acao, i, extra) { return '<button type="button" class="botao" data-acao="' + acao + '" data-amb="' + i + '"' + (extra || '') + '>' + esc(texto) + '</button>'; }

  // Celular (v3.2.0, sessão M4, F3): cada tabela de soluções fica só no computador (.so-computador) e ganha logo depois a lista de
  // cartões da plataforma (C.cartoes, oculta no computador), com os mesmos números e o mesmo "adotar". Os números vêm dos mesmos campos.
  function cartoes(itens) { return '<div class="sel-cartoes">' + C.cartoes(itens) + '</div>'; }
  function val(r, v, u) { return { r: r, v: v, u: u }; }
  // selo, "adotada" ou o botão adotar, e os motivos (só onde a tabela também os mostra)
  function sitCartao(s, adot, atributos, comMotivos) {
    return seloSit(s) + (adot ? ' <span class="fraco">adotada</span>' : ' <button type="button" class="botao" ' + atributos + '>Adotar</button>') +
      (comMotivos ? '<div class="fraco">' + esc(motivos(s)) + '</div>' : '');
  }

  // ---------------------------------------------------------------- Seleção de um ambiente
  function secResposta(E, i, v) {
    var r = v.r, s = v.sup, rt = v.ret, a = r.res.amb, h = '<section class="cartao resposta" id="sel-resposta">';
    h += '<p class="resp-linha">Use <b id="sel-use" data-n="' + s.n + '">' + esc(AD.rotuloSolucao(s)) + '</b>, arranjo <span data-g="ins_arranjo">' + esc(s.cand.arranjo.descricao) + '</span>, ' +
      '<span data-g="ins_m3h_por_peca">' + f.num(s.Qp, 0) + '</span> m³/h por peça <small class="fraco">(' + f.num(s.Qp / 3.6, 0) + ' L/s)</small> <span class="selo sit sit-' + esc(s.selo) + '" data-g="ins_selo">' + esc(SELO[s.selo] || s.selo) + '</span></p>';
    var origem = '';
    if (v.adotada) origem += C.selo('alterado', 'adotada por você') + ' ' + botao('Voltar à 1ª opção do app (' + AD.rotuloSolucao(v.primeira) + ')', 'voltar-primeira', i, '');
    else origem += '<span class="fraco">1ª opção do app</span>';
    if (v.ajustada) origem += ' <span class="fraco">posições ajustadas na planta</span> ' + botao('Restaurar as posições', 'restaurar-pos', i, '');
    h += '<p class="resp-origem">' + origem + '</p>';
    if (a.Qret <= 0) h += '<p class="resp-ret">Retorno: sem vazão de retorno</p>';
    else if (!rt) h += '<p class="resp-ret">Retorno: nenhuma grelha das famílias marcadas atende ao domínio publicado para ' + f.num(a.Qret, 0) + ' m³/h com até ' + D.motor.config.retorno.maxPecas + ' grelhas.</p>';
    else h += '<p class="resp-ret"><span>Retorno: <span id="sel-ret" data-n="' + rt.n + '">' + esc(retTxt(rt)) + '</span>, ' + esc(minuscula(rt.faixaFace.nome)) + '</span> <span class="selo sit sit-' + esc(rt.selo) + '" data-g="ret_selo">' + esc(SELO[rt.selo] || rt.selo) + '</span></p>';
    if (r.res.semAprovada) h += '<div class="aviso erro" id="aviso-fora-alcance">' + esc(r.res.semAprovada.texto) + '</div>';
    v.avisos.forEach(function (t) { h += '<div class="aviso">' + esc(t) + '</div>'; });
    var av = r.avisos.filter(function (x) { return x.nivel !== 'erro'; });
    if (av.length) h += '<div class="aviso alerta" id="avisos-entrada"><b>Avisos de entrada</b><ul class="lista-avisos">' + av.map(function (x) { return '<li>' + esc(x.texto) + '</li>'; }).join('') + '</ul></div>';
    h += ressalvas(s.rastro, '') + (rt ? ressalvas(rt.rastro, 'Retorno') : '');
    h += '<span hidden data-g="ins_familia">' + esc(ESC.familiaDe(s.cand)) + '</span><span hidden data-g="ins_tam">' + esc(s.cand.familia === 'ADE' ? s.cand.ab + 'x' + s.cand.comp : String(s.cand.tam)) + '</span>' +
      '<span hidden data-g="ins_n">' + s.n + '</span><span hidden data-g="ins_indice">' + f.num(s.indice.total, 0) + '</span>';
    return h + '</section>';
  }

  // Um indicador-botão: abre a conta na gaveta. valor e apoio já vêm em HTML; `sitV` é a verificação cuja situação fecha o indicador
  function kpiBt(chave, rotulo, valor, apoio, sitV) {
    return '<button type="button" class="kpi-c kpi-bt" data-acao="conta" data-chave="' + chave + '"><span>' + esc(rotulo) + '</span><b class="num">' + valor + '</b>' +
      (apoio ? '<span class="fraco">' + apoio + '</span>' : '') + (sitV ? '<span class="kpi-sit sit-' + esc(sitV.situacao) + '">' + esc(SIT[sitV.situacao] || sitV.situacao) + '</span>' : '') + '</button>';
  }

  function secNumeros(E, i, v) {
    var amb = E.ambientes[i], s = v.sup, rt = v.ret, a = v.r.res.amb, e = v.r.e, comRet = !!(rt && typeof rt.lpTotal === 'number');
    var dpMaxPa = ok(amb.crit.dpMaxPa) ? amb.crit.dpMaxPa : e.crit.dpMax * PA;
    var lim = f.num(e.crit.dbaMax, 0) + ' dB(A)';
    var ruidoV = (comRet && achar(rt.verifs, 'acusticaTotal')) || achar(s.verifs, 'acustica');
    var nRuido = '<span data-g="' + (comRet ? 'lp_total' : 'ins_lp') + '">' + f.num(ruido(v), 1) + '</span> dB(A)';
    var apRuido = 'limite ' + lim + ' · ' + (comRet ? 'insuflamento <span data-g="ins_lp">' + f.num(s.lp, 1) + '</span> + retorno <span data-g="ret_lp">' + f.num(rt.lp, 1) + '</span>' : 'só insuflamento');
    var t50 = s.t50LMax - s.t50L > 1e-9
      ? '<span data-g="ins_t50L">' + f.num(s.t50L, 2) + '</span> a <span data-g="ins_t50LMax">' + f.num(s.t50LMax, 2) + '</span>'
      : '<span data-g="ins_t50L" data-g2="ins_t50LMax">' + f.num(s.t50L, 2) + '</span>';
    var apT50 = s.altaInducao ? 'informativo na alta indução' : 'faixa ' + f.num(s.faixaT50L.min, 1) + ' a ' + f.num(s.faixaT50L.max, 1);
    return '<section class="cartao" id="sel-numeros"><p class="fraco sel-dica"><span class="so-computador">Clique</span><span class="so-celular">Toque</span> em um número para ver a conta.</p><div class="kpis">' +
      kpiBt('ruido', 'Ruído no ambiente', nRuido, apRuido, ruidoV) +
      kpiBt('dp', 'Perda de carga', '<span data-g="ins_dp_pa">' + f.num(s.dp * PA, 1) + '</span> Pa', '(<span data-g="ins_dp">' + f.num(s.dp, 2) + '</span> mmCA) · limite ' + f.num(dpMaxPa, 1) + ' Pa', achar(s.verifs, 'dp')) +
      kpiBt('vzo', 'Velocidade do ar na zona ocupada', '<span data-g="ins_vzo">' + f.num(s.vzo, 2) + '</span> m/s', 'direção ' + esc(s.vzoDir) + ' · ' + esc(limiteVzoTxt(a)), achar(s.verifs, 'vzo')) +
      kpiBt('alcance', 'Alcance a 0,25 m/s ÷ comprimento característico (T50/L)', t50, apT50, achar(s.verifs, 't50L')) +
      '</div></section>';
  }

  function secPecas(E, i, v) {
    var amb = E.ambientes[i], s = v.sup, lista = ESC.porQuantidade(amb, E.projeto), curto = String(s.modelo).split(' — ')[0] + ' ' + s.dimensao;
    var linhas = lista.map(function (x, k) {
      var q = x.s;
      return '<tr' + (x.adotada ? ' class="adotada"' : '') + '><td class="num">' + q.n + '</td><td>' + esc(q.cand.arranjo.descricao) + '</td><td class="num">' + vaz(q.Qp) + '</td><td class="num">' + dB(q.lp) + '</td><td class="num">' + dpTxt(q.dp) +
        '</td><td class="num">' + f.num(q.vzo, 2) + ' m/s</td><td>' + seloSit(q) + '<div class="fraco">' + esc(motivos(q)) + '</div></td><td>' +
        (x.adotada ? 'adotada' : '<button type="button" class="botao" data-acao="adotar" data-amb="' + i + '" data-lista="qtd" data-i="' + k + '">Adotar</button>') + '</td></tr>';
    }).join('');
    var itens = lista.map(function (x, k) {
      var q = x.s;
      return { titulo: plural(q.n, 'peça', 'peças'), sub: q.cand.arranjo.descricao, destaque: x.adotada,
        valores: [val('Vazão por peça', f.num(q.Qp, 0), 'm³/h'), val('Ruído', f.num(q.lp, 1), 'dB(A)'), val('Perda de carga', f.num(q.dp * PA, 1), 'Pa'), val('Na zona ocupada', f.num(q.vzo, 2), 'm/s')],
        situacao: sitCartao(q, x.adotada, 'data-acao="adotar" data-amb="' + i + '" data-lista="qtd" data-i="' + k + '"', true) };
    });
    return '<section class="cartao" id="sel-pecas"><h2>Por que ' + plural(s.n, 'peça', 'peças') + '?</h2><p class="suave">' + esc(curto) + ': uma linha por quantidade que o catálogo cobre neste ambiente; em cada quantidade, o arranjo mais bem colocado.</p>' +
      '<div class="tabela-rolo so-computador"><table class="sel-tab"><thead><tr><th class="num">Peças</th><th>Arranjo</th><th class="num">Vazão por peça</th><th class="num">Ruído do insuflamento</th><th class="num">Perda de carga</th><th class="num">Velocidade do ar na zona ocupada</th><th>Situação</th><th></th></tr></thead><tbody>' +
      linhas + '</tbody></table></div>' + cartoes(itens) + '</section>';
  }

  function linhaAlt(i, v, s, lista, k, familia) {
    var adot = mesmaIns(s, v.sup), prim = v.primeira && mesmaIns(s, v.primeira);
    return '<tr' + (adot ? ' class="adotada"' : '') + '>' +
      '<td class="sol">' + esc(AD.rotuloSolucao(s)) + '<div class="fraco">' + (familia !== undefined ? esc(familia) + ' · ' : '') + esc(s.cand.arranjo.descricao) + (prim ? ' · 1ª opção do app' : '') + '</div></td>' +
      '<td class="num">' + vaz(s.Qp) + '</td><td class="num">' + dB(s.lp) + '</td><td class="num">' + dpTxt(s.dp) + '</td><td class="num">' + f.num(s.vzo, 2) + ' m/s</td><td class="num">' + f.num(s.t50L, 2) + '</td>' +
      '<td>' + seloSit(s) + '</td><td class="num"><span class="fraco">' + f.num(s.indice.total, 0) + '</span></td><td>' +
      (adot ? 'adotada' : '<button type="button" class="botao" data-acao="adotar" data-amb="' + i + '" data-lista="' + lista + '" data-i="' + k + '">Adotar</button>') + '</td></tr>';
  }
  function cartaoAlt(i, v, s, lista, k, familia) {
    var adot = mesmaIns(s, v.sup), prim = v.primeira && mesmaIns(s, v.primeira);
    return { titulo: AD.rotuloSolucao(s), sub: (familia !== undefined ? familia + ' · ' : '') + s.cand.arranjo.descricao + (prim ? ' · 1ª opção do app' : ''), destaque: adot,
      valores: [val('Vazão por peça', f.num(s.Qp, 0), 'm³/h'), val('Ruído', f.num(s.lp, 1), 'dB(A)'), val('Perda de carga', f.num(s.dp * PA, 1), 'Pa'), val('Na zona ocupada', f.num(s.vzo, 2), 'm/s'),
        val('Alcance ÷ L', f.num(s.t50L, 2)), val('Nota', f.num(s.indice.total, 0))],
      situacao: sitCartao(s, adot, 'data-acao="adotar" data-amb="' + i + '" data-lista="' + lista + '" data-i="' + k + '"', false) };
  }
  function cabAlt(comFamilia) {
    return '<thead><tr><th>' + (comFamilia ? 'Família e solução' : 'Solução') + '</th><th class="num">Vazão por peça</th><th class="num">Ruído do insuflamento</th><th class="num">Perda de carga</th><th class="num">Velocidade do ar na zona ocupada</th><th class="num">Alcance ÷ L</th><th>Situação</th><th class="num">Nota da solução</th><th></th></tr></thead>';
  }
  function secAlternativas(E, i, v) {
    var amb = E.ambientes[i], eq = ESC.equivalentes(amb, E.projeto), fam = ESC.melhorPorFamilia(amb, E.projeto), F0 = f.num(eq.faixa, 0);
    var h = '<section class="cartao" id="sel-alternativas"><h2>Alternativas de insuflamento</h2><p class="suave">A nota não distingue soluções a menos de ' + F0 + ' pontos: dentro dessa faixa, o app põe antes a de menos peças, e a escolha é de projeto. Adotar uma alternativa refaz o retorno para ela. ' +
      v.r.res.totalInsuflamento + ' combinações avaliadas.</p>';
    h += '<h3>Equivalentes (a até ' + F0 + ' pontos)' + (eq.total > eq.itens.length ? ': as ' + eq.itens.length + ' primeiras de ' + eq.total : '') + '</h3>' +
      '<div class="tabela-rolo so-computador"><table class="sel-tab">' + cabAlt(false) + '<tbody>' + eq.itens.map(function (s, k) { return linhaAlt(i, v, s, 'equiv', k); }).join('') + '</tbody></table></div>' +
      cartoes(eq.itens.map(function (s, k) { return cartaoAlt(i, v, s, 'equiv', k); }));
    h += '<h3>Melhor de cada família</h3><div class="tabela-rolo so-computador"><table class="sel-tab">' + cabAlt(true) + '<tbody>' + fam.map(function (x, k) {
      return x.s ? linhaAlt(i, v, x.s, 'fam', k, x.familia) : '<tr><td class="sol">' + esc(x.familia) + '</td><td colspan="8" class="fraco">sem combinação dentro do catálogo para esta vazão e geometria</td></tr>';
    }).join('') + '</tbody></table></div>' + cartoes(fam.map(function (x, k) {
      return x.s ? cartaoAlt(i, v, x.s, 'fam', k, x.familia) : { titulo: x.familia, situacao: '<span class="fraco">sem combinação dentro do catálogo para esta vazão e geometria</span>' };
    }));
    return h + '</section>';
  }

  function tabelaVerifs(vs, e) {
    // table.empilha (plataforma; F6 da M4): no celular cada linha vira um cartão com o rótulo de cada célula (data-rotulo)
    return '<div class="tabela-rolo"><table class="sel-tab empilha"><thead><tr><th>Critério</th><th class="num">Resultado</th><th class="num">Limite</th><th>Situação</th><th>Fonte</th></tr></thead><tbody>' + vs.map(function (x) {
      var res = esc(x.valorTxt), lim = esc(x.limiteTxt);
      if (x.id === 'dp' && ok(x.valor)) {
        var l = ok(x.limite) ? x.limite : e.crit.dpMax;
        res = f.num(x.valor * PA, 1) + ' Pa <small class="fraco">(' + f.num(x.valor, 2) + ' mmCA)</small>';
        lim = '≤ ' + f.num(l * PA, 1) + ' Pa <small class="fraco">(' + f.num(l, 2) + ' mmCA)</small>';
      }
      return '<tr><td class="largo">' + esc(x.criterio) + (x.obs ? '<div class="fraco">' + esc(x.obs) + '</div>' : '') + '</td><td class="num" data-rotulo="Resultado">' + res + '</td><td class="num" data-rotulo="Limite">' + lim + '</td><td data-rotulo="Situação">' + sit(x.situacao) + '</td><td data-rotulo="Fonte">' +
        (x.fonte ? C.selo('norma', 'fonte', x.fonte) : '—') + '</td></tr>';
    }).join('') + '</tbody></table></div>';
  }
  function secVerificacoes(v) {
    return '<section class="cartao" id="sel-verificacoes"><h2>Verificações do insuflamento</h2>' + tabelaVerifs(v.sup.verifs, v.r.e) + metodos(v.sup.rastro, '') + '</section>';
  }

  function linhaRuido(rotulo, valor) {
    return '<tr data-acao="conta" data-chave="ruido" role="button" tabindex="0" class="clicavel"><td>' + rotulo + '</td><td class="num">' + valor + '</td></tr>';
  }
  function secRuido(v) {
    var s = v.sup, rt = v.ret, e = v.r.e, ruidoV = (rt && typeof rt.lpTotal === 'number' && achar(rt.verifs, 'acusticaTotal')) || achar(s.verifs, 'acustica');
    var l = linhaRuido('Potência sonora do catálogo, por peça (LN)', dB(s.ln)) +
      linhaRuido(s.n === 1 ? 'Soma de 1 peça' : 'Soma das ' + s.n + ' peças iguais', '+ ' + f.num(s.lp - s.ln + s.atenuacao, 1) + ' dB') +
      linhaRuido('Atenuação da sala', '− ' + f.num(s.atenuacao, 1) + ' dB') +
      linhaRuido('Ruído do insuflamento no ambiente', dB(s.lp));
    if (rt) {
      l += linhaRuido('Ruído do retorno no ambiente (' + plural(rt.n, 'grelha', 'grelhas') + ')', dB(rt.lp));
      if (typeof rt.lpTotal === 'number') l += linhaRuido('Ruído no ambiente, insuflamento + retorno', dB(rt.lpTotal));
    }
    l += linhaRuido('Limite do ambiente', f.num(e.crit.dbaMax, 0) + ' dB(A) ' + (ruidoV ? sit(ruidoV.situacao) : ''));
    return '<section class="cartao" id="sel-ruido"><h2>Do catálogo ao ruído no ambiente</h2><p class="suave">O catálogo informa a potência sonora de uma peça. O limite do ambiente é de nível de pressão sonora: soma-se o conjunto de peças e desconta-se a atenuação da sala.</p>' +
      '<div class="tabela-rolo"><table class="sel-tab"><thead><tr><th>Parcela</th><th class="num">Valor</th></tr></thead><tbody>' + l + '</tbody></table></div></section>';
  }

  function linhaCV(c, val) { return '<tr><td class="chave">' + esc(c) + '</td><td>' + val + '</td></tr>'; }
  function secRetorno(E, i, v) {
    var rt = v.ret, a = v.r.res.amb, e = v.r.e, cfg = D.motor.config.retorno, h = '<section class="cartao" id="sel-retorno"><h2>Retorno</h2>';
    if (a.Qret <= 0) return h + '<p class="fraco">Sem vazão de retorno.</p></section>';
    if (!rt) return h + '<div class="aviso alerta">Nenhuma grelha das famílias marcadas atende ao domínio publicado para ' + f.num(a.Qret, 0) + ' m³/h com até ' + cfg.maxPecas + ' grelhas. Aumente o máximo de grelhas (Projeto, Mais opções) ou marque outras famílias.</div></section>';
    var alto = !!(v.ctxRet && v.ctxRet.altoNivel && v.ctxRet.sup);
    h += '<p class="resp-linha">Use ' + esc(retTxt(rt)) + ', ' + esc(minuscula(rt.faixaFace.nome)) + ' ' + seloSit(rt) + ' ' +
      (v.retAdotada ? C.selo('alterado', 'adotada por você') : '<span class="fraco">1ª opção de retorno</span>') +
      (v.retAjustada ? ' <span class="fraco">grelhas ajustadas na planta</span> ' + botao('Restaurar as grelhas', 'restaurar-ret', i, '') : '') + '</p>';
    h += '<div class="kpis sel-kpis">' +
      kpiBt('retorno', 'Vazão por grelha', vaz(rt.Qp), plural(rt.n, 'grelha', 'grelhas')) +
      kpiBt('retorno', 'Velocidade de face', '<span data-g="ret_vFace">' + f.num(rt.vFace, 2) + '</span> m/s', 'área bruta ' + f.num(rt.areaBruta, 3) + ' m² · recomendado ≤ ' + f.num(rt.faixaFace.max, 1)) +
      kpiBt('retorno', 'Perda de carga', '<span data-g="ret_dp_pa">' + f.num(rt.dp * PA, 1) + '</span> Pa', '(<span data-g="ret_dp">' + f.num(rt.dp, 2) + '</span> mmCA)') +
      kpiBt('retorno', 'Ruído do retorno no ambiente', dB(rt.lp), 'limite ' + f.num(e.crit.dbaMax, 0) + ' dB(A)') + '</div>';
    var balanc = e.retorno.tipo === 'plenum' ? 'plenum acessível e limpo no entreforro; grelhas iguais, distribuídas para definir o caminho do ar; regulagem na própria grelha (NBR 16401-1, p. 22, l. 19)' :
      rt.n + ' ramal(is) iguais com registro (10.6.1), fechamento ≤ 50 % (10.6.2); TAB ±10 % por boca (17.6.3)';
    h += '<div class="tabela-rolo"><table class="sel-tab"><tbody>' +
      linhaCV('Posição e tipo', esc(rt.faixaFace.nome) + ' · ' + (e.retorno.tipo === 'plenum' ? 'retorno por plenum' : 'retorno dutado, um ramal por grelha')) +
      linhaCV('Distribuição', (rt.grupos ? 'difusores atendidos por grelha: ' + esc(rt.grupos.join(' / ')) : 'sem difusores de referência') + (rt.maxDist != null ? ' · difusor mais afastado a ' + f.num(rt.maxDist, 2) + ' m da grelha mais próxima (limite ' + f.num(rt.dMax, 0) + ' m)' : '') + (rt.espMin != null ? ' · espaçamento mínimo entre grelhas ' + f.num(rt.espMin, 2) + ' m' : '')) +
      linhaCV('Balanceamento', esc(balanc)) + linhaCV('Fonte dos dados', esc(rt.fonte)) + '</tbody></table></div>';
    h += '<h3 class="sel-sub">Verificações do retorno</h3>' + tabelaVerifs(rt.verifs, e) + metodos(rt.rastro, 'Retorno');
    if (v.retLista.length > 1) {
      h += '<h3 class="sel-sub">Alternativas de retorno</h3><div class="tabela-rolo so-computador"><table class="sel-tab"><thead><tr><th>Solução</th><th class="num">Vazão por grelha</th><th class="num">Velocidade de face</th><th class="num">Perda de carga</th><th class="num">Ruído do retorno</th><th class="num">Área por grelha</th>' +
        (alto ? '<th class="num">Jato na grelha</th>' : '') + '<th>Situação</th><th class="num">Nota da solução</th><th></th></tr></thead><tbody>' + v.retLista.map(function (x, k) {
          var adot = ESC.sRet(x.cand) === ESC.sRet(rt.cand);
          return '<tr' + (adot ? ' class="adotada"' : '') + '><td>' + esc(x.titulo) + '</td><td class="num">' + vaz(x.Qp) + '</td><td class="num">' + f.num(x.vFace, 2) + ' m/s</td><td class="num">' + dpTxt(x.dp) + '</td><td class="num">' + dB(x.lp) +
            '</td><td class="num">' + f.num(x.areaPorGrelha, 0) + ' m²</td>' + (alto ? '<td class="num">' + f.num(x.vJato, 2) + ' m/s</td>' : '') + '<td>' + seloSit(x) + '<div class="fraco">' + esc(motivos(x)) + '</div></td><td class="num"><span class="fraco">' + f.num(x.indice.total, 0) + '</span></td><td>' +
            (adot ? 'adotada' : '<button type="button" class="botao" data-acao="adotar-ret" data-amb="' + i + '" data-i="' + k + '">Adotar</button>') + '</td></tr>';
        }).join('') + '</tbody></table></div>' + cartoes(v.retLista.map(function (x, k) {
          var adot = ESC.sRet(x.cand) === ESC.sRet(rt.cand);
          return { titulo: x.titulo, destaque: adot,
            valores: [val('Vazão por grelha', f.num(x.Qp, 0), 'm³/h'), val('Velocidade de face', f.num(x.vFace, 2), 'm/s'), val('Perda de carga', f.num(x.dp * PA, 1), 'Pa'), val('Ruído', f.num(x.lp, 1), 'dB(A)'),
              val('Área por grelha', f.num(x.areaPorGrelha, 0), 'm²')].concat(alto ? [val('Jato na grelha', f.num(x.vJato, 2), 'm/s')] : []).concat([val('Nota', f.num(x.indice.total, 0))]),
            situacao: sitCartao(x, adot, 'data-acao="adotar-ret" data-amb="' + i + '" data-i="' + k + '"', true) };
        }));
    }
    h += '<span hidden data-g="ret_n">' + rt.n + '</span><span hidden data-g="ret_HxL">' + rt.H + 'x' + rt.L + '</span><span hidden data-g="ret_familia">' + esc(rt.cand.familia) + '</span><span hidden data-g="ret_indice">' + f.num(rt.indice.total, 0) + '</span>';
    return h + '</section>';
  }

  function secPlanta(E, i, v) {
    // frase inteira repetida (e não um span só na parte que muda): o texto do computador fica num nó só, como na v3.1.0
    var s = v.sup, a = v.r.res.amb, P = H.ui.planta3, mov = !!P.movendo, dim = f.num(a.C, 2) + ' × ' + f.num(a.W, 2) + ' m · ' + f.num(a.area, 1) + ' m² · ',
      h = '<section class="cartao" id="sel-planta"><h2>Planta</h2><p class="suave so-computador">' + dim + 'arraste um difusor ou uma grelha para ajustar a posição; o cálculo é refeito</p>' +
      '<p class="suave so-celular">' + dim + 'toque em Mover difusores e arraste um difusor ou uma grelha; o cálculo é refeito</p>';
    // F4 (M4): no celular o arraste só vale com "Mover difusores" ligado; desligado, o toque rola a página (planta3.ligarArraste)
    h += '<p class="acoes so-celular"><button type="button" class="botao' + (mov ? ' prim' : '') + '" data-acao="mover-planta" aria-pressed="' + mov + '">' + (mov ? 'Concluir' : 'Mover difusores') + '</button></p>';
    if (v.ajustada || v.retAjustada) h += '<p class="acoes sel-restaurar">' + (v.ajustada ? botao('Restaurar as posições', 'restaurar-pos', i, '') : '') + (v.retAjustada ? botao('Restaurar as grelhas', 'restaurar-ret', i, '') : '') + '</p>';
    h += '<div class="planta' + (mov ? ' movendo' : '') + '" data-amb="' + i + '">' + P.svg(s, v.ret, a, v.ctxRet, true) + P.legenda(s, v.ret, a, v.ctxRet) + '</div>' + P.tabelaCoordenadas(s, v.ret, a, v.ctxRet);
    return h + '</section>';
  }

  function premissas() {
    var lista = D.motor.premissas();
    return C.bloco('premissas', 'i', 'Limites e premissas do método', plural(lista.length, 'item', 'itens'), '', '', function () {
      return '<p class="fraco">O que o cálculo adota sem documento-fonte primário na biblioteca (fonte secundária, CONFERIR ou premissa declarada com o efeito medido), por prática de projeto ou por critério do app.</p>' +
        '<div class="tabela-rolo"><table class="sel-tab empilha"><thead><tr><th>Item</th><th>O que o app adota</th><th>Fonte</th><th>Situação</th></tr></thead><tbody>' + lista.map(function (p) {
          return '<tr data-premissa="' + esc(p.id) + '"><td class="largo">' + esc(p.titulo) + '</td><td class="largo" data-rotulo="O que o app adota">' + esc(p.texto) + '</td><td class="fonte largo" data-rotulo="Fonte">' + esc(p.fonte) + '</td><td class="largo" data-rotulo="Situação">' + esc(p.situacao) + '</td></tr>';
        }).join('') + '</tbody></table></div>';
    });
  }

  // "Antes de emitir" no fim da tela (T3): no conjunto, todos os itens; no ambiente, só quando o projeto tem um ambiente só
  function cartaoEmitir(E, i) { return H.ui.telaMemorial ? H.ui.telaMemorial.antesDeEmitir(E, i) : ''; }

  function ambiente(E, i, R) { return ambienteCorpo(E, i, R) + (E.ambientes.length === 1 ? cartaoEmitir(E, 0) : ''); }
  function ambienteCorpo(E, i, R) {
    var M = E.ambientes.length, amb = E.ambientes[i];
    if (!amb) return C.cabeca('Passo 3 de 4', 'Seleção', '<a href="#/ambientes">Voltar à lista de ambientes</a>');
    var v = ESC.resolver(amb, E.projeto), r = v.r, s = v.sup, g = amb.geo;
    var h = C.cabeca('Passo 3 de 4, ambiente ' + (i + 1) + ' de ' + M, 'Seleção', esc(sobreNome(amb)) + ' · ' + dim(g) + ' · ' + area(g));
    h += '<nav class="amb-nav sel-nav">' + (M > 1 ? '<a href="#/selecao">Voltar à seleção do conjunto</a>' : '') + '<a href="#/ambiente/' + i + '">Editar o ambiente</a>' +
      (i > 0 ? '<a href="#/selecao/' + (i - 1) + '">Ambiente anterior</a>' : '') + (i < M - 1 ? '<a href="#/selecao/' + (i + 1) + '">Próximo ambiente</a>' : '') + '</nav>';
    if (nPend(r)) return h + quadroFalta(r, i);
    if (!s) {
      var erros = r.avisos.filter(function (x) { return x.nivel === 'erro'; });
      if (!r.res && erros.length) return h + '<div class="aviso erro">' + erros.map(function (x) { return esc(x.texto); }).join('<br>') + '</div>';
      return h + '<div class="aviso alerta">' + esc(FRASE_SEM_SOLUCAO) + '</div>';
    }
    return h + secResposta(E, i, v) + secNumeros(E, i, v) + secPecas(E, i, v) + secAlternativas(E, i, v) + secVerificacoes(v) + secRuido(v) + secRetorno(E, i, v) + secPlanta(E, i, v) + premissas();
  }

  // ---------------------------------------------------------------- conjunto
  function conjunto(E, R) {
    var linhas = E.ambientes.map(function (amb, i) {
      var v = ESC.resolver(amb, E.projeto), s = v.sup, rt = v.ret, a = v.r.res ? v.r.res.amb : null;
      return '<tr><td><a href="#/selecao/' + i + '">' + esc(sobreNome(amb)) + '</a></td>' + (s
        ? '<td>' + esc(AD.rotuloSolucao(s)) + (v.adotada ? ' ' + C.selo('alterado', 'adotada por você') : '') + '</td><td class="num">' + vaz(s.Qp) + '</td><td class="num">' + dB(ruido(v)) + '</td><td class="num">' + dpTxt(s.dp) + '</td>' +
          '<td>' + (a && a.Qret <= 0 ? '<span class="fraco">sem retorno</span>' : (rt ? esc(retTxt(rt)) : '<span class="fraco">sem grelha</span>')) + '</td><td>' + seloSit(s) + '</td>'
        : '<td colspan="6" class="fraco">' + esc(opcaoTxt(v.r)) + '</td>') + '</tr>';
    }).join('');
    // F3d (M4): no celular, um cartão por ambiente que abre a Seleção dele (mesmos campos da tabela)
    var itens = E.ambientes.map(function (amb, i) {
      var v = ESC.resolver(amb, E.projeto), s = v.sup, rt = v.ret, a = v.r.res ? v.r.res.amb : null;
      if (!s) return { href: '#/selecao/' + i, titulo: sobreNome(amb), sub: opcaoTxt(v.r) };
      return { href: '#/selecao/' + i, titulo: sobreNome(amb), sub: AD.rotuloSolucao(s),
        valores: [val('Vazão por peça', f.num(s.Qp, 0), 'm³/h'), val('Ruído no ambiente', f.num(ruido(v), 1), 'dB(A)'), val('Perda de carga', f.num(s.dp * PA, 1), 'Pa'),
          val('Retorno', a && a.Qret <= 0 ? 'sem retorno' : (rt ? retTxt(rt) : 'sem grelha'))],
        situacao: seloSit(s) + (v.adotada ? ' ' + C.selo('alterado', 'adotada por você') : '') };
    });
    return C.cabeca('Passo 3 de 4', 'Seleção', 'A solução adotada de cada ambiente.') +
      '<div class="cartao so-computador"><div class="tabela-rolo"><table class="sel-tab"><thead><tr><th>Ambiente</th><th>Solução adotada</th><th class="num">Vazão por peça</th><th class="num">Ruído no ambiente</th><th class="num">Perda de carga</th><th>Retorno</th><th>Situação</th></tr></thead><tbody>' + linhas + '</tbody></table></div></div>' +
      cartoes(itens) + cartaoEmitir(E);
  }

  // ---------------------------------------------------------------- contas da gaveta
  function passoHtml(p) {
    return '<div class="passo"><div class="q"><span>' + esc(p.titulo) + '</span><span class="num">' + (ok(p.valor) ? esc(f.num(p.valor, p.casas === undefined ? 2 : p.casas) + (p.unidade ? ' ' + p.unidade : '')) : '') + '</span></div>' +
      (p.formula ? '<div class="f">' + esc(p.formula) + '</div>' : '') + (p.subst ? '<div class="f">' + esc(p.subst) + '</div>' : '') + (p.fonte ? '<div class="fo">' + esc(p.fonte) + '</div>' : '') + '</div>';
  }
  function grupoHtml(titulo, passos) { return passos.length ? (titulo ? '<h3>' + esc(titulo) + '</h3>' : '') + passos.map(passoHtml).join('') : ''; }
  // Passos do rastro: os de `produto` cujo título casa com `re` (todos os de `produto` se nenhum casar) e todos os dos grupos de `grupos`
  function filtrar(passos, re, grupos) {
    var prod = passos.filter(function (p) { return p.grupo === 'produto'; }), cas = re ? prod.filter(function (p) { return re.test(p.titulo); }) : prod;
    if (!cas.length) cas = prod;
    return passos.filter(function (p) { return (p.grupo === 'produto' && cas.indexOf(p) >= 0) || (p.grupo !== 'produto' && grupos.indexOf(p.grupo) >= 0); });
  }

  function conta(chave, E, U) {
    var i = Math.min(U.amb, E.ambientes.length - 1), amb = E.ambientes[i];
    if (!amb) return null;
    var v = ESC.resolver(amb, E.projeto), s = v.sup;
    if (!s) return null;
    var sobre = sobreNome(amb) + ' · ' + AD.rotuloSolucao(s), ps = s.rastro.passos, rt = v.ret, titulo, valor, html;
    if (chave === 'ruido') {
      titulo = 'Ruído no ambiente'; valor = dB(ruido(v));
      html = grupoHtml('Insuflamento', filtrar(ps, /^Vazão por peça|sonor|ruído/i, ['acustica'])) + (rt ? grupoHtml('Retorno', filtrar(rt.rastro.passos, /^Vazão por grelha|sonor|ruído/i, ['acustica'])) : '');
    } else if (chave === 'dp') {
      titulo = 'Perda de carga'; valor = f.num(s.dp * PA, 1) + ' Pa (' + f.num(s.dp, 2) + ' mmCA)';
      html = grupoHtml('', filtrar(ps, /^Vazão por (peça|direção)|perda de carga|Δp|^Registro/i, [])) +
        passoHtml({ titulo: 'Conversão de unidade', formula: '1 mmCA = 9,80665 Pa', subst: f.num(s.dp, 2) + ' mmCA × 9,80665 = ' + f.num(s.dp * PA, 1) + ' Pa', valor: null, fonte: 'definição da unidade' });
    } else if (chave === 'vzo') {
      titulo = 'Velocidade do ar na zona ocupada'; valor = f.num(s.vzo, 2) + ' m/s';
      var amb0 = v.r.res.rastroAmb ? v.r.res.rastroAmb.passos.filter(function (p) { return /^Zona ocupada|^Distância do terminal|^Limite de velocidade/.test(p.titulo); }) : [];
      html = grupoHtml('', amb0.concat(ps.filter(function (p) { return p.grupo === 'zona'; })));
    } else if (chave === 'alcance') {
      titulo = 'Alcance a 0,25 m/s ÷ comprimento característico'; valor = f.num(s.t50L, 2) + (s.t50LMax - s.t50L > 1e-9 ? ' a ' + f.num(s.t50LMax, 2) : '');
      html = grupoHtml('', filtrar(ps, /^Alcance/, ['alcance']));
    } else if (chave === 'retorno') {
      if (!rt) return null;
      titulo = 'Retorno'; valor = retTxt(rt); html = grupoHtml('', rt.rastro.passos);
    } else return null;
    return { sobre: sobre, titulo: titulo, valor: valor, html: html };
  }

  /* As frases e tabelas desta tela que o memorial também usa (T3): exportadas como estão, sem mudar o que devolvem */
  var pecas = { tabelaVerifs: tabelaVerifs, ressalvas: ressalvas, metodos: metodos, motivos: motivos, limiteVzoTxt: limiteVzoTxt, dpTxt: dpTxt, vaz: vaz, retTxt: retTxt,
    premissas: premissas, SELO: SELO, SIT: SIT, sit: sit, seloSit: seloSit, dB: dB, achar: achar, minuscula: minuscula, opcaoTxt: opcaoTxt, FRASE_SEM_SOLUCAO: FRASE_SEM_SOLUCAO };

  H.ui.telaSelecao = { conjunto: conjunto, ruido: ruido, ambiente: ambiente, conta: conta, pecas: pecas };
})(window.HVAC, window.Difusores);

</script>
<script>
/* ==== js/interface/referencias.js ==== */
/* Referências (v3.0.0, sessão T3, etapa 1): por enquanto só o que o memorial precisa, o mapa critério → cláusula → aplicação
   (NORMAS) e a tabela dele. É a cópia de NORMAS de paineis.js (tela da v2.1.3, retirada na v3.0.0), com as trocas aprovadas:
   as siglas pelos nomes ("velocidade do ar na zona ocupada", "nota da solução"), "Configurações" por "Projeto, Mais opções" e
   "prática indicada" por "prática aceita". Nenhuma citação nova. A tela Referências é da etapa 2. */
(function (H, D) {
  'use strict';
  var f = H.util.fmt, esc = f.esc;

  var NORMAS = [
    { fonte: 'NBR 16401-2', clausula: '3.55', define: 'Zona normalmente ocupada: geralmente considerada entre o piso e 1,8 m de altura; a mais de 1,0 m das paredes e janelas externas ou equipamentos fixos de condicionamento ambiental e a 0,3 m de paredes internas (a altura de 1,1 m, pessoa sentada, vem de 6.3.3.1)', aplica: 'Altura em que o jato entra na zona ocupada (H1); fronteira desenhada na planta; entradas "postura" e "paredes externas"' },
    { fonte: 'NBR 16401-2', clausula: '6.3.1.1', define: 'Modelo PMV válido para velocidade do ar abaixo de 0,20 m/s', aplica: 'Informativo — acima de 0,20 m/s aplicam-se os limites de 6.3.2' },
    { fonte: 'NBR 16401-2', clausula: '6.3.2.3', define: 'Com controle local da velocidade (1 controle por 6 ocupantes ou por 84 m²) não há limite superior (o eixo da Figura 4 vai até 1,6 m/s)', aplica: 'Opção "controle local": a verificação da velocidade do ar na zona ocupada declara "sem limite superior" e dá alerta acima de 1,6 m/s (critério do app)' },
    { fonte: 'NBR 16401-2', clausula: '6.3.2.4', define: 'Sem controle local: 0,20 m/s (t_o < 23 °C); Equação (2) v = 50,49 − 4,4047·t_o + 0,096425·t_o² (23 a 25,5 °C); 0,8 m/s (t_o > 25,5 °C)', aplica: 'Limite padrão da velocidade do ar na zona ocupada, calculado pela temperatura operativa de projeto (o memorial mostra a equação e o valor)' },
    { fonte: 'NBR 16401-2', clausula: 'F.4', define: '(Anexo F, informativo) Abaixo de 22,5 °C a velocidade não pode exceder 0,15 m/s em qualquer ponto do corpo', aplica: 'Limite da velocidade do ar na zona ocupada quando t_o < 22,5 °C' },
    { fonte: 'NBR 16401-2', clausula: '6.3.3.2 a 6.3.3.5 (a Tabela 10 é só da assimetria radiante)', define: 'Desconforto local: gradiente vertical ≤ 3 °C (sentado) / 4 °C (em pé); piso 19 a 29 °C; assimetria radiante', aplica: 'Informativo no memorial — não calculado (exige temperaturas superficiais)' },
    { fonte: 'NBR 16401-2', clausula: '6.3.3.3, Equação (3)', define: 'Velocidade máxima a 0,1 m do piso (tornozelo)', aplica: 'Não aplicável ao insuflamento pelo teto — declarado' },
    { fonte: 'NBR 16401-2', clausula: '7.3 (Equação (12) e Tabela 14)', define: 'Temperatura operativa t_o = A·t_a + (1 − A)·t_r (as alturas de medição estão em 7.2.5.2)', aplica: 'Entrada "temperatura operativa de projeto"' },
    { fonte: 'NBR 16401-1', clausula: '5.2.1', define: 'Condições internas de projeto dentro da faixa de conforto da NBR 16401-2', aplica: 'Padrão do app (não vem da cláusula): 24 °C (resfriamento) / 21 °C (aquecimento) para t_o' },
    { fonte: 'NBR 16401-1', clausula: '7.4.1', define: 'Níveis de ruído pela NBR 10152; ambientes críticos com projetista de acústica', aplica: 'Limite em dB(A) por aplicação (verificação acústica)' },
    { fonte: 'NBR 16401-1', clausula: '9.1 e 9.1.2', define: 'Tipo e localização das bocas atendem aos limites de velocidade da NBR 16401-2; bocas com dispositivo de regulagem de vazão; devem ser evitados esquemas de distribuição que favoreçam curtos-circuitos do ar, prejudicando a eficiência de ventilação "E" assumida no cálculo da vazão de ar exterior (9.1.2)', aplica: 'Verificação da velocidade do ar na zona ocupada; verificação "regulagem" (registro na peça ou no ramal); verificação "curto-circuito" e posicionamento das grelhas fora dos jatos' },
    { fonte: 'NBR 16401-1', clausula: '9.1.1', define: 'Distribuição por mistura, totalmente ou parcialmente estratificada', aplica: 'O app trata a distribuição por mistura (insuflamento acima da zona ocupada)' },
    { fonte: 'NBR 16401-1', clausula: '9.2.1', define: 'Seleção conforme as instruções do fabricante; modelo, tamanho e vazão de projeto nos desenhos', aplica: 'Dados TROX; coordenadas para o desenho' },
    { fonte: 'NBR 16401-1', clausula: '9.2.2', define: 'Vazão variável: verificar a vazão máxima e a mínima', aplica: 'Nota no memorial: repetir a seleção na vazão mínima' },
    { fonte: 'NBR 16401-1', clausula: '10.1.2 e 10.1.3', define: 'Tronco ramificado; evitar bocas de vários recintos no mesmo ramal; bocas não diretamente no tronco', aplica: 'Memorial "rede de dutos e balanceamento": um ramal por boca' },
    { fonte: 'NBR 16401-1', clausula: '10.6.1 a 10.6.3', define: 'Registro em cada ramal; distribuição obtida no projeto; evitar registros fechados mais de 50 % junto às bocas (ruído); lâminas de ação oposta', aplica: 'Verificações "regulagem" e "registro ≤ 50 %"; grelhas de retorno iguais entre si' },
    { fonte: 'NBR 16401-1', clausula: '10.2.3.1', define: 'Perda de carga unitária dos dutos: 0,7 a 5,0 Pa/m (recomendado 1,0 a 1,3)', aplica: 'Nota no memorial (dutos fora do escopo)' },
    { fonte: 'NBR 16401-1', clausula: '10.9.4', define: 'Sistemas críticos que exijam nível de ruído inferior a NC 30 (a norma diz NC 30; a equivalência de ≈ 35 dB(A) é do app, apoiada pela Tabela 3 da NBR 10152: RLNC = RLAeq − 5) exigem a assistência de um especialista em acústica', aplica: 'Alerta quando o limite acústico é < 35 dB(A)' },
    { fonte: 'NBR 16401-1', clausula: '17.6.3', define: 'TAB: ±10 % por boca e ramal; ±5 % nos dutos principais (recomendação, para aplicações não críticas)', aplica: 'Faixas de vazão por boca e por grelha no memorial' },
    { fonte: 'NBR 16401-3', clausula: '5.3.2 e Tabela 3', define: 'Eficácia da distribuição de ar Ez por configuração: ar frio pelo forro 1,0; ar quente ≥ 8 °C acima do ambiente com retorno pelo forro 0,8; ar quente pelo forro a menos de 8 °C acima da temperatura ambiente média, com velocidade de insuflação inferior a 0,8 m/s a 1,4 m do retorno do piso e do teto: 0,8; igual ou superior a 0,8 m/s: 1,0 (interpretação do app: retorno pelo forro; a redação da norma é ambígua); retorno pelo piso 1,0', aplica: 'Ez calculado para insuflamento e retorno; alerta quando 0,8 (recomenda retorno baixo no aquecimento)' },
    { fonte: 'NBR 16401-3', clausula: '5.4.2 e 5.5.1', define: 'Sistemas estratificados (retorno acima de 2,8 m) e ar personalizado (≤ 0,25 m/s na face)', aplica: 'Fora do escopo — declarado' },
    { fonte: 'ASHRAE Fundamentals 2021', clausula: 'Terminologia; zonas 1 a 4; Eq. (4)', define: 'Alcance (throw) a 0,25 / 0,5 / 0,75 / 1,0 m/s; zona 3: V_x = K·Q₀/(X·√A₀), decaimento 1/x; zona 4 (v < 0,25 m/s): comportamento difícil de prever; a prática aceita é reduzir em 30 % o alcance calculado pela zona 3', aplica: 'Velocidade do ar na zona ocupada pelo decaimento a partir do alcance TROX; T50 estimado como limite superior; borda de cima do T50/L (v2.1.3): a nota cai até o máximo da faixa ÷ 0,7 e o alerta só sai acima disso (p. 20.5); campo dos jatos no teto para posicionar o retorno' },
    { fonte: 'ASHRAE Fundamentals 2021', clausula: 'Eq. (12)', define: 'Jato livre alcança 0,707 do jato aderido ao teto (efeito Coandă); a equação vale para jato não circular', aplica: 'Montagem suspensa: alcances × 0,707, também no ADLR, de jato radial (premissa declarada)' },
    { fonte: 'ASHRAE Fundamentals 2021', clausula: 'Jatos múltiplos; divergência', define: 'Jatos paralelos gêmeos: após a interferência comportam-se como o jato de uma saída com o dobro da área (Multiple Jets); divergência ≈ 22° (18° coalescentes); jatos radiais têm alcance menor e "enrolam"', aplica: 'Plano de encontro (L = metade da distância); faixa do ADE com 22°; campo radial do ADLR' },
    { fonte: 'Titus, p. B12 (fonte secundária, guia de fabricante); Price, p. EG-10 e EG-11 (fonte secundária). O capítulo "Room Air Distribution" do ASHRAE Applications (método ADPI) segue ausente da biblioteca: CONFERIR', clausula: 'ADPI × T50/L; comprimento característico L', define: 'Faixas de T50/L por tipo de difusor (, fonte secundária); o "ótimo" é critério do app. A Price traz outra tabela, por carga térmica, sem citar a origem', aplica: 'Verificação T50/L e parcela da nota da solução (20 pontos de 100 desde a v2.1.3, eram 30: as faixas só têm fonte secundária e o método de seleção da TROX não usa T50/L — TROX C2-005, p. 2 e 3 (gráficos); TROX C2-005, p. 4 e 5 (exemplo); TROX 2/7/EN/6, p. 16 e 17; NBR 16401-1, p. 22, l. 26)' },
    { fonte: 'ASHRAE Fundamentals 2021', clausula: 'Corrente de ar (Fanger et al. 1989), Equação (59)', define: 'PD = (34 − t_a)·(V − 0,05)^0,62·(0,37·V·Tu + 3,14)', aplica: 'Verificação informativa (Tu = 40 % e alerta se PD > 20 %: critério do app, sem norma; ISO 7730 e ASHRAE 55 ausentes da biblioteca). A 24 °C, PD de 20 % corresponde a 0,21 m/s, e a NBR 16401-2, p. 21, l. 18, admite 0,32 m/s sem controle local: o alerta informa, desconta 3 % da nota e, desde a v2.1.3, não decide o desempate por menos peças' },
    { fonte: 'NBR 10152, seção 10, Tabela 3 (RLAeq)', clausula: 'Tabela 3', define: 'Níveis de pressão sonora por aplicação (a norma admite tolerância de até 5 dB na avaliação)', aplica: 'Limite em dB(A) por aplicação; "Área técnica" não consta na tabela (valor de projeto)' },
    { fonte: 'Prática de projeto (insuflamento); Krueger, Air Distribution Engineering, 2012 (retorno)', clausula: '—', define: 'Velocidades recomendadas nas bocas de insuflamento por aplicação: prática de projeto sem documento, atribuída à NBR 6401 e ao ASHRAE Applications (ausentes da biblioteca: CONFERIR). Velocidade de face no retorno por posição (área bruta): Krueger, p. a1-14, que a atribui ao ASHRAE Fundamentals 2001 (fonte secundária)', aplica: 'Verificações "velocidade efetiva" e "velocidade de face" — a NBR 16401-1 (9.2.1) remete a seleção ao fabricante' },
    { fonte: 'Regras de projeto (editáveis em Projeto, Mais opções)', clausula: '—', define: '1 grelha de retorno a cada 2 difusores; ≤ 40 m² por grelha; difusor a ≤ 7 m da grelha mais próxima; espaçamento ≥ 1,5 m; margem 0,6 m das paredes; L/H ≤ 4', aplica: 'Número mínimo e distribuição das grelhas de retorno' },
    { fonte: 'Catálogos TROX de alta indução (VD 2/8/P/2; FD C2-010; VDW 2/7/EN/6)', clausula: 'diagramas', define: 'Velocidade do ar junto à parede (v_L, com L = distância + H1) e entre dois difusores (v_H1), perda de carga e potência sonora, em função da vazão, do espaçamento e de H1; faixa de vazão, altura de aplicação e correção de montagem', aplica: 'Famílias FD, VDW e VD (desmarcadas por padrão): v na zona ocupada lida dos diagramas digitalizados e comparada com o limite da NBR 16401-2; vazão dentro da faixa do catálogo (seleção pelo fabricante, NBR 16401-1, p. 22, l. 26); VD só em resfriamento' },
    { fonte: 'Metodologia de seleção (9 seções)', clausula: '—', define: 'Verificações, nota da solução de 0 a 100, fatores e selos', aplica: 'Estrutura da avaliação; pesos do retorno revistos (distribuição e curto-circuito); no insuflamento, pesos do T50/L e das peças (20 e 20) e faixa do desempate (5 pontos) ajustados na v2.1.3: critério do app, sem norma' }
  ];

  // A tabela Fonte · Cláusula · O que define · Como o app aplica (memorial e, na etapa 2, a tela Referências)
  function tabelaNormas() {
    return '<table class="norma-t"><thead><tr><th>Fonte</th><th>Cláusula</th><th>O que define</th><th>Como o app aplica</th></tr></thead><tbody>' +
      NORMAS.map(function (n) { return '<tr><td>' + esc(n.fonte) + '</td><td class="clausula">' + esc(n.clausula) + '</td><td>' + esc(n.define) + '</td><td>' + esc(n.aplica) + '</td></tr>'; }).join('') +
      '</tbody></table>';
  }

  /* ---------------------------------------------------------------- tela Referências (etapa 2)
     Só leitura. Nenhum valor é digitado aqui: tudo vem de D.dados.normas.*, D.dados.trox.*, D.motor.premissas() e da
     configuração do projeto, com o campo `fonte` do próprio dado. Os blocos de norma e de prática usam um desenho genérico
     (blocoDado), que percorre o objeto inteiro: nada do arquivo de dados fica de fora. */
  var SECOES = [
    { id: 'ref-normas', titulo: 'Normas aplicadas' },
    { id: 'ref-ruido', titulo: 'Limites de ruído por aplicação (NBR 10152)' },
    { id: 'ref-conforto', titulo: 'Zona ocupada e limites de velocidade (NBR 16401-2)' },
    { id: 'ref-ez', titulo: 'Eficácia da distribuição de ar (NBR 16401-3)' },
    { id: 'ref-rede', titulo: 'Rede de dutos e balanceamento (NBR 16401-1)' },
    { id: 'ref-pratica', titulo: 'Tabelas de prática de projeto' },
    { id: 'ref-trox', titulo: 'Base TROX' },
    { id: 'ref-premissas', titulo: 'Limites e premissas do método' },
    { id: 'ref-local', titulo: 'Local' }
  ];
  var CAB = [['ref', 'Edição'], ['clausula', 'Cláusula'], ['fonte', 'Fonte'], ['formula', 'Fórmula'], ['texto', null]];
  /* Rótulos em português dos identificadores dos arquivos de dados (src\dados\normas\*.js). O rótulo só nomeia o campo, a partir
     do identificador e do comentário do arquivo de dados: não traz valor, cláusula nem unidade que o dado não diga. Identificador
     sem rótulo aparece como está. */
  var ROT = {
    // colunas das tabelas
    nome: 'Descrição', id: 'Código', min: 'Mínimo', max: 'Máximo', otimo: 'Ótimo', valor: 'Valor', texto: 'Descrição', reprova: 'Reprova?', nota: 'Nota',
    dba: 'Limite (dB(A))', vzo: 'Velocidade máxima sugerida na zona ocupada (m/s)', classeVel: 'Classe de velocidade na boca', semNorma: 'Sem norma?',
    // campos comuns
    conferir: 'Conferir', unidade: 'Unidade', faixa: 'Faixa', recomendada: 'Recomendada', tolerancia: 'Tolerância',
    // nbr10152
    aplicacoes: 'Aplicações',
    // nbr16401-1
    condicoesInternas: 'Condições internas', toPadraoResfriamento: 'Temperatura operativa padrão, resfriamento (°C)', toPadraoAquecimento: 'Temperatura operativa padrão, aquecimento (°C)',
    ruido: 'Ruído', especialista: 'Especialista', ncLimite: 'Limite NC', dbaEquivalente: 'Equivalente em dB(A)',
    difusao: 'Difusão', tipos: 'Tipos', selecao: 'Seleção', vav: 'Vazão variável', ramais: 'Ramais', registros: 'Registros', fechamentoMax: 'Fechamento máximo',
    perdaUnitaria: 'Perda de carga unitária', tab: 'Balanceamento (TAB)', toleranciaTronco: 'Tolerância, dutos principais',
    // nbr16401-2
    zonaOcupada: 'Zona ocupada', alturaEmPe: 'Altura, pessoa em pé (m)', alturaSentado: 'Altura, pessoa sentada (m)', recuoParedeExterna: 'Recuo, parede externa (m)', recuoParedeInterna: 'Recuo, parede interna (m)',
    velocidade: 'Velocidade do ar', pmvLimite: 'Limite do modelo PMV', semControle: 'Sem controle local', abaixo23: 'Limite abaixo de 23 °C', acima255: 'Limite acima de 25,5 °C',
    t1: 'Temperatura t1', t2: 'Temperatura t2', eq2: 'Coeficientes da Equação (2)', corpoFrio: 'Convecção localizada (Anexo F, F.4)', toLimite: 'Limite de temperatura operativa', vMax: 'Velocidade máxima',
    controleLocal: 'Controle local', maxFig4: 'Máximo, Figura 4', porOcupantes: 'Um controle por ocupantes', porArea: 'Um controle por área', passoAjuste: 'Passo de ajuste',
    alturasMedicao: 'Alturas de medição', sentado: 'Pessoa sentada', emPe: 'Pessoa em pé', operativa: 'Temperatura operativa', coefA: 'Coeficiente A',
    desconfortoLocal: 'Desconforto local', gradienteSentado: 'Gradiente vertical, sentado', gradienteEmPe: 'Gradiente vertical, em pé', piso: 'Temperatura do piso',
    assimetria: 'Assimetria radiante', tetoQuente: 'Teto quente', tetoFrio: 'Teto frio', paredeQuente: 'Parede quente', paredeFria: 'Parede fria',
    tornozelo: 'Tornozelo', aplicabilidade: 'Aplicabilidade', metMin: 'met mínimo', metMax: 'met máximo', cloMax: 'clo máximo',
    // nbr16401-3
    ez: 'Eficácia da distribuição de ar (Ez)', linhas: 'Linhas da Tabela 3', dtLimite: 'Limite de diferença de temperatura', vRef: 'Velocidade de referência', alturaRef: 'Altura de referência',
    estratificado: 'Sistemas estratificados', retornoAltura: 'Altura do retorno', personalizado: 'Ar personalizado', vFace: 'Velocidade na face', dutos: 'Dutos',
    // bocas
    insuflamento: 'Insuflamento', classes: 'Classes de velocidade', retornoFace: 'Retorno, velocidade de face',
    // ashrae
    t50L: 'Alcance ÷ comprimento característico (T50/L)', bordaSuperior: 'Borda superior', comprimentoCaracteristico: 'Comprimento característico (L)',
    jato: 'Jato', decaimento: 'Decaimento', fatorLivre: 'Fator do jato livre', zona4: 'Zona 4', inicio: 'Início', fatorAlcance: 'Fator do alcance',
    terminais: 'Velocidades terminais', divergencia: 'Divergência', livre: 'Livre', coalescente: 'Coalescente', kc3: 'Coeficiente Kc3',
    tetoQuatroVias: 'Teto, quatro vias', tetoRadial360: 'Teto, radial 360°', fendaLinearLivre: 'Fenda linear, livre', fendaLinearTeto: 'Fenda linear, teto',
    grelhaAltaSemDeflexao: 'Grelha alta, sem deflexão', grelhaAltaDeflexaoAmpla: 'Grelha alta, deflexão ampla', radial: 'Jato radial', multiplos: 'Jatos múltiplos',
    draft: 'Corrente de ar (draft)', Tu: 'Intensidade de turbulência (Tu)', pdLimite: 'Limite de insatisfeitos por corrente de ar (PD, %)', vMin: 'Velocidade mínima', ta: 'Temperatura do ar (ta)', v: 'Velocidade (v)', tu: 'Intensidade de turbulência (Tu)',
    alturaPadrao: 'Altura padrão', aquecimentoTeto: 'Aquecimento pelo teto'
  };
  function rot(k) { return Object.prototype.hasOwnProperty.call(ROT, k) ? ROT[k] : k; }
  function isObj(v) { return v !== null && typeof v === 'object' && !Array.isArray(v); }
  function numTxt(v) { return String(v).replace('.', ','); }
  function val(v) {
    if (v === null || v === undefined) return '—';
    if (typeof v === 'boolean') return v ? 'sim' : 'não';
    if (typeof v === 'number') return numTxt(v);
    if (Array.isArray(v)) {
      var aninhado = v.some(Array.isArray);
      return v.map(function (x) { return Array.isArray(x) ? '(' + val(x) + ')' : val(x); }).join(aninhado ? ' · ' : '; ');
    }
    return esc(String(v));
  }
  function rolo(tabela) { return '<div class="tabela-rolo">' + tabela + '</div>'; }
  function tabelaObjs(lista, excluir) {
    var cols = [];
    lista.forEach(function (o) { Object.keys(o).forEach(function (k) { if (cols.indexOf(k) < 0 && (excluir || []).indexOf(k) < 0 && typeof o[k] !== 'function') cols.push(k); }); });
    if (cols.indexOf('id') >= 0 && lista.every(function (o) { return typeof o.nome === 'string' || typeof o.texto === 'string'; })) cols.splice(cols.indexOf('id'), 1);   // o código interno sai quando a linha tem nome ou descrição
    return rolo('<table class="sel-tab"><thead><tr>' + cols.map(function (k) { return '<th>' + esc(rot(k)) + '</th>'; }).join('') + '</tr></thead><tbody>' +
      lista.map(function (o) { return '<tr>' + cols.map(function (k) { return '<td>' + val(o[k]) + '</td>'; }).join('') + '</tr>'; }).join('') + '</tbody></table>');
  }
  // Mapa de itens com nome ({ chave: { nome, min, max... } }): uma tabela, uma linha por item, com o código da chave
  function tabelaItens(mapa, chaves) {
    var lista = chaves.map(function (k) { var o = {}, s = mapa[k]; o.nome = s.nome; Object.keys(s).forEach(function (c) { if (c !== 'nome') o[c] = s[c]; }); o.__chave = k; return o; });
    var cols = ['nome'];
    lista.forEach(function (o) { Object.keys(o).forEach(function (k) { if (k !== '__chave' && cols.indexOf(k) < 0) cols.push(k); }); });
    return rolo('<table class="sel-tab"><thead><tr>' + cols.map(function (k) { return '<th>' + esc(rot(k)) + '</th>'; }).join('') + '</tr></thead><tbody>' +
      lista.map(function (o) { return '<tr>' + cols.map(function (k) { return '<td>' + val(o[k]) + '</td>'; }).join('') + '</tr>'; }).join('') + '</tbody></table>');
  }
  // Percorre o objeto inteiro: linhas de cabeçalho (edição, cláusula, fonte, fórmula, texto), tabela de campos simples,
  // tabela dos itens com nome, tabela das listas de objetos e um sub-bloco para cada objeto aninhado
  function blocoDado(titulo, obj, nivel, excluir) {
    var h = '<div class="ref-b">' + (titulo ? '<h' + nivel + '>' + titulo + '</h' + nivel + '>' : ''), usadas = {}, linhas = [], subs = '', itens = [], k;
    CAB.forEach(function (c) {
      if (typeof obj[c[0]] === 'string') { usadas[c[0]] = true; h += c[1] ? '<p class="ref-l"><b>' + c[1] + ':</b> ' + esc(obj[c[0]]) + '</p>' : '<p class="ref-l">' + esc(obj[c[0]]) + '</p>'; }
    });
    Object.keys(obj).forEach(function (k) {
      var v = obj[k];
      if (usadas[k] || typeof v === 'function' || (excluir || []).indexOf(k) >= 0) return;
      if (isObj(v) && typeof v.nome === 'string' && !Object.keys(v).some(function (c) { return isObj(v[c]); })) itens.push(k);
      else if (isObj(v)) subs += blocoDado(esc(rot(k)), v, Math.min(nivel + 1, 4));
      else if (Array.isArray(v) && v.length && v.every(isObj)) subs += '<h' + Math.min(nivel + 1, 4) + '>' + esc(rot(k)) + '</h' + Math.min(nivel + 1, 4) + '>' + tabelaObjs(v);
      else linhas.push('<tr><td class="chave">' + esc(rot(k)) + '</td><td>' + val(v) + '</td></tr>');
    });
    if (linhas.length) h += rolo('<table class="sel-tab"><thead><tr><th>Campo</th><th>Valor</th></tr></thead><tbody>' + linhas.join('') + '</tbody></table>');
    if (itens.length) h += tabelaItens(obj, itens);
    return h + subs + '</div>';
  }

  function secao(s, corpo) {
    return '<section class="cartao ref-sec" id="' + s.id + '"><h2>' + esc(s.titulo) + '</h2>' + corpo + '</section>';
  }

  // Base TROX: o conteúdo de baseHtml da tela da v2.1.3 (retirada na v3.0.0; paineis.js), cada família em <details>
  function baseTrox() {
    var T = D.dados.trox, h = '<p class="fraco">' + esc(D.versaoBase) + ' · <button type="button" class="voltar" data-acao="exportar-base">Exportar a base em JSON</button></p>';
    [T.ADLQ, T.ADLR].forEach(function (q) {
      h += '<details><summary><b>' + esc(q.nome) + '</b> — ' + esc(q.fonte) + '</summary>';
      Object.keys(q.pontos).forEach(function (t) {
        var tm = q.tamanhos[t];
        h += '<h4>Tamanho ' + t + ' — Ø' + tm.D + ' mm, colarinho Ø' + tm.colarinho + ' mm, Feff ' + f.num(tm.feff, 4) + ' m²</h4>' + rolo('<table class="sel-tab"><thead><tr><th class="num">Q (m³/h)</th><th class="num">Veff (m/s)</th><th class="num">Δp (mmCA)</th><th class="num">LN dB(A)</th><th class="num">X a 0,5 m/s (m)</th><th class="num">X a 0,3 m/s (m)</th></tr></thead><tbody>' +
          q.pontos[t].map(function (p) { return '<tr>' + p.map(function (v, i) { return '<td class="num">' + f.num(v, i === 0 ? 0 : (i === 3 ? 0 : 2)) + '</td>'; }).join('') + '</tr>'; }).join('') + '</tbody></table>');
      });
      h += '</details>';
    });
    var a = T.ADE;
    h += '<details><summary><b>' + esc(a.nome) + '</b> — ' + esc(a.fonte) + '</summary><p class="fraco">Por Veff (m/s): ' + a.veff.join(' / ') + ' → Δp (mmCA): ' + a.dp.join(' / ') + ' → dB(A): ' + a.db.join(' / ') + '</p>';
    Object.keys(a.tabela).forEach(function (ab) {
      h += '<h4>' + ab + ' aberturas</h4>' + rolo('<table class="sel-tab"><thead><tr><th>Comp. (mm)</th>' + a.veff.map(function (v) { return '<th class="num">' + v + ' m/s</th>'; }).join('') + '</tr></thead><tbody>' +
        Object.keys(a.tabela[ab]).map(function (c) { var l = a.tabela[ab][c]; return '<tr><td>' + c + '</td>' + l.q.map(function (qv, i) { return '<td class="num">' + (qv == null ? '—' : qv + ' m³/h<br><span class="fraco">' + (l.alc[i] ? l.alc[i][0] + '–' + l.alc[i][1] + ' m' : '') + '</span>') + '</td>'; }).join('') + '</tr>'; }).join('') + '</tbody></table>');
    });
    h += '</details>';
    var g = T.grelhasRetorno;
    Object.keys(g.dados).forEach(function (fam) {
      h += '<details><summary><b>' + esc(g.familias[fam].nome) + '</b> — TROX ' + esc(g.familias[fam].catalogo) + ' (' + Object.keys(g.dados[fam]).length + ' tamanhos)</summary>' +
        rolo('<table class="sel-tab"><thead><tr><th>H × L (mm)</th><th class="num">Q mín–máx (m³/h)</th><th>Pontos Q (m³/h) → Δp (mmCA) / dB(A)</th></tr></thead><tbody>' +
        Object.keys(g.dados[fam]).sort(function (x, y) { var a1 = x.split('x').map(Number), b1 = y.split('x').map(Number); return a1[0] - b1[0] || a1[1] - b1[1]; }).map(function (k) {
          var p = g.dados[fam][k];
          return '<tr><td>' + k.replace('x', ' × ') + '</td><td class="num">' + p[0][0] + '–' + p[p.length - 1][0] + '</td><td class="fraco">' + p.map(function (x) { return x[0] + '→' + f.num(x[1], 2) + '/' + (x[2] == null ? '—' : x[2]); }).join(' · ') + '</td></tr>';
        }).join('') + '</tbody></table>') + '</details>';
    });
    var ai = T.altaInducao || {};
    Object.keys(ai).forEach(function (fam) {
      var fa = ai[fam], un = fa.un === 'ls' ? 'l/s' : 'm³/h';
      h += '<details><summary><b>' + esc(fa.nome) + '</b> — ' + esc(fa.fonte) + ' (diagramas digitalizados: ' + esc(fa.pagJato) + '; ' + esc(fa.pagAcustica) + ')</summary>' +
        rolo('<table class="sel-tab"><thead><tr><th>Tamanho</th><th class="num">Vazão (' + un + ')</th><th class="num">Aeff (m²)</th><th class="num">K de v_L·L/V</th><th>Δpt (Pa), entrada H</th><th>Δpt (Pa), entrada V</th><th class="num">V com LWA ' + fa.lRef + ' dB(A): H / V</th></tr></thead><tbody>' +
        Object.keys(fa.tamanhos).map(function (k) {
          var t = fa.tamanhos[k]; function dp(e) { return f.num(e.dp[0], 2) + '·(V/' + f.num(e.dp[1], 1) + ')^' + f.num(e.dp[2], 2); }
          return '<tr><td>' + esc(t.rotulo) + '</td><td class="num">' + t.vMin + '–' + t.vMax + '</td><td class="num">' + (t.aeff ? f.num(t.aeff, 4) : '—') + '</td><td class="num">' + f.num(t.K, 5) + '</td><td>' + dp(t.ent.H) + '</td><td>' + dp(t.ent.V) + '</td><td class="num">' + f.num(t.ent.H.l40 || t.ent.H.l35, 0) + ' / ' + f.num(t.ent.V.l40 || t.ent.V.l35, 0) + '</td></tr>';
        }).join('') + '</tbody></table>') +
        '<p class="fraco">Parede: v_L = K·V·f_mont·f_A / L, com L = distância horizontal + H1; f_A: ' + fa.fA.map(function (p) { return 'A ' + (p === fa.fA[fa.fA.length - 1] ? '≥ ' : '') + f.num(p[0], 1) + ' m → ' + f.num(p[1], 2); }).join('; ') + '. Montagem: ' + esc(fa.notaMontagem) + '. Entre difusores: curvas v_H1 × espaçamento dos diagramas (tabelas em alta-inducao.js). Altura de aplicação: ' + (fa.alturaMax ? f.num(fa.alturaMin, 2) + ' a ' + f.num(fa.alturaMax, 2) + ' m' : '≥ ' + f.num(fa.alturaMin, 2) + ' m') + '.</p></details>';
    });
    h += '<h3>Dados do catálogo interpretados (premissa declarada)</h3>' + rolo('<table class="sel-tab"><thead><tr><th>Família</th><th>Ponto</th><th>Campo</th><th>Impresso</th><th>Adotado</th><th>Motivo</th></tr></thead><tbody>' +
      T.ADLQ.aConfirmar.map(function (c) { return '<tr><td>ADLQ</td><td>tam. ' + c.tam + ', ' + c.q + ' m³/h</td><td>' + c.campo + '</td><td>' + esc(c.original) + '</td><td>' + esc(String(c.usado)) + '</td><td>' + esc(c.motivo) + '</td></tr>'; }).join('') +
      T.ADE.aConfirmar.map(function (c) { return '<tr><td>ADE</td><td>' + c.ab + ' ab., ' + c.comp + ' mm, ' + c.veff + ' m/s</td><td>' + c.campo + '</td><td>' + esc(c.original) + '</td><td>' + esc(String(c.usado)) + '</td><td>' + esc(c.motivo) + '</td></tr>'; }).join('') +
      T.ADLR.aConfirmar.map(function (c) { return '<tr><td>ADLR</td><td>tam. ' + c.tam + ', ' + c.q + ' m³/h</td><td>' + c.campo + '</td><td>' + esc(c.original) + '</td><td>' + esc(String(c.usado)) + '</td><td>' + esc(c.motivo) + '</td></tr>'; }).join('') +
      g.aConfirmar.map(function (c) { return '<tr><td>' + c.familia.replace('_', '/') + '</td><td>' + c.q + ' m³/h (' + c.ref + ')</td><td>' + c.campo + '</td><td>' + esc(c.original) + '</td><td>' + esc(String(c.usado)) + '</td><td>' + esc(c.motivo) + '</td></tr>'; }).join('') + '</tbody></table>');
    var lista = T.ADLQ.celulasNaoMonotonas.concat(g.celulasNaoMonotonas);
    h += '<h3 id="celulas-nao-monotonas">Células não monótonas do catálogo, usadas como impressas (' + lista.length + ')</h3><p class="fraco">Células em que o valor impresso diminui quando a vazão aumenta. Desde a v2.1.2 nenhuma é corrigida: o cálculo usa o valor impresso. ' +
      'A coluna "tendência dos vizinhos" não entra no cálculo; serve só de referência para ver o tamanho do desvio. Nas grelhas, a mesma coluna do catálogo vale para vários tamanhos de área equivalente, por isso uma célula impressa aparece em mais de uma linha.</p>' +
      rolo('<table class="sel-tab"><thead><tr><th>Tabela</th><th class="num">Q (m³/h)</th><th>Campo</th><th class="num">Impresso (usado)</th><th class="num">Tendência dos vizinhos</th></tr></thead><tbody>' +
      lista.map(function (c) { return '<tr><td>' + esc(c.tabela) + '</td><td class="num">' + c.x + '</td><td>' + c.campo + '</td><td class="num">' + f.num(c.impresso, 2) + '</td><td class="num">' + f.num(c.tendencia, 2) + '</td></tr>'; }).join('') + '</tbody></table>');
    return h;
  }

  function premissas() {
    return rolo('<table class="sel-tab"><thead><tr><th>Item</th><th>O que o app adota</th><th>Fonte</th><th>Situação</th></tr></thead><tbody>' + D.motor.premissas().map(function (p) {
      return '<tr data-premissa="' + esc(p.id) + '"><td>' + esc(p.titulo) + '</td><td>' + esc(p.texto) + '</td><td class="fonte">' + esc(p.fonte) + '</td><td>' + esc(p.situacao) + '</td></tr>';
    }).join('') + '</tbody></table>');
  }

  // As regras de distribuição do retorno e de arranjo são configurações do projeto: valor em uso e padrão do app
  function regras(E) {
    var CAT = H.ui.cat, lin = CAT.config.filter(function (c) { return /^(retorno|arranjo)\./.test(c.cam); });
    function txt(c, v) { return typeof v === 'number' ? numTxt(v) + (c.un ? ' ' + esc(c.un) : '') : '—'; }
    return rolo('<table class="sel-tab"><thead><tr><th>Regra</th><th class="num">Valor em uso</th><th class="num">Padrão do app</th></tr></thead><tbody>' + lin.map(function (c) {
      return '<tr><td>' + esc(c.rot) + '</td><td class="num">' + txt(c, CAT.ler(E.projeto.config, c.cam)) + '</td><td class="num">' + txt(c, CAT.padraoConfig(c.cam)) + '</td></tr>';
    }).join('') + '</tbody></table>') + '<p class="fraco">Editáveis em Projeto, Mais opções.</p>';
  }

  function tela(E) {
    D.motor.config = E.projeto.config;
    var N = D.dados.normas, S = {};
    SECOES.forEach(function (s) { S[s.id] = s; });
    var s = H.ui.c.cabeca('Referências', 'Referências', 'Tabelas de norma e de prática que o app usa, só para leitura, cada uma com a fonte.');
    s += '<p class="fraco">p. = página impressa do documento; l. = linha do corpo do texto, contada de cima para baixo (em página de duas colunas, a esquerda e depois a direita).</p>';
    s += '<nav class="ref-nav" aria-label="Seções de Referências">' + SECOES.map(function (x) { return '<button type="button" class="botao leve" data-acao="ir-referencia" data-ref="' + x.id + '">' + esc(x.titulo) + '</button>'; }).join('') + '</nav>';
    s += secao(S['ref-normas'], '<p class="fraco">Base técnica principal: NBR 16401-1, -2 e -3 e ASHRAE Fundamentals 2021. Cada verificação do app cita a cláusula. Os textos das normas não são reproduzidos: a tabela resume cada cláusula na forma usada pelo app. Conferir sempre com as edições vigentes.</p>' + rolo(tabelaNormas()));
    s += secao(S['ref-ruido'], blocoDado(null, N.nbr10152, 3));
    s += secao(S['ref-conforto'], blocoDado(null, N.nbr16401_2, 3));
    s += secao(S['ref-ez'], blocoDado(null, N.nbr16401_3, 3));
    s += secao(S['ref-rede'], blocoDado(null, N.nbr16401_1, 3));
    s += secao(S['ref-pratica'], blocoDado('Velocidades nas bocas de ar (prática de projeto)', N.bocas, 3) + blocoDado('ASHRAE Fundamentals 2021 (alcance ÷ comprimento característico e demais dados)', N.ashrae, 3) +
      '<div class="ref-b"><h3>Regras de distribuição do retorno e de arranjo</h3>' + regras(E) + '</div>');
    s += secao(S['ref-trox'], baseTrox());
    s += secao(S['ref-premissas'], '<p class="fraco">O que o cálculo adota sem documento-fonte primário na biblioteca (fonte secundária, CONFERIR ou premissa declarada com o efeito medido), por prática de projeto ou por critério do app. A mesma lista vai ao memorial.</p>' + premissas());
    s += secao(S['ref-local'], '<p>Projeto novo começa na altitude de Brasília: <b>' + f.num(D.util.formato4.ALTITUDE_PADRAO, 0) + ' m</b>. ' + esc(D.util.formato4.ALTITUDE_FONTE) + ' Até a v3.3.0 o app usava 1.060 m (NBR 16401-1, p. 39, l. 1; NBR 16401-1, p. 40, l. 1): arquivo gravado com 1.060 m abre com 1.060 m. Altitude em uso neste projeto: <b>' +
      f.num(E.projeto.altitude, 0) + ' m</b> (Projeto, bloco Local).</p>');
    return s;
  }

  // Vai à tela e rola até a seção (a paleta e os botões de seção usam)
  function ir(id) {
    function rola() { var el = document.getElementById(id); if (el && el.scrollIntoView) el.scrollIntoView(); }
    if (location.hash !== '#/referencias') location.hash = '#/referencias';
    setTimeout(rola, 120);
  }

  H.ui.telaReferencias = { NORMAS: NORMAS, tabelaNormas: tabelaNormas, SECOES: SECOES, tela: tela, ir: ir };
})(window.HVAC, window.Difusores);

</script>
<script>
/* ==== js/interface/memorial3.js ==== */
/* Memorial de cálculo e "Antes de emitir" (v3.0.0, sessão T3, etapa 1). Rotas #/memorial (projeto inteiro) e #/memorial/N (só o ambiente N).
   A tela não calcula nada: todo número vem do resultado do motor ou do rastro (D.util.escolha.resolver); as contas de tela são só
   mmCA → Pa e m³/h → L/s, como na Seleção. As frases e as tabelas da Seleção vêm de H.ui.telaSelecao.pecas, sem mudar o que devolvem;
   o que só existia na tela da v2.1.3 (retirada na v3.0.0; memorial.js, resultados.js, planta.js) é copiado aqui com as trocas aprovadas (nomes no lugar
   das siglas, °C, "Projeto, Mais opções" no lugar de "Configurações"). Dentro da folha nada depende da cor do tema (difusores.css).
   As marcas data-g das colunas do gabarito são as da Seleção e aparecem uma vez por ambiente, na subseção "Solução adotada".
   Especificação: sessão T3, seção 1.3. */
(function (H, D) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, C = H.ui.c, AD = D.util.adaptador, ESC = D.util.escolha, EM = D.util.emissao, TS = H.ui.telaSelecao, P = TS.pecas, PA = AD.PA_POR_MMCA;
  var SELO = P.SELO, POSTURA = { emPe: 'em pé', sentado: 'sentado' };
  var GRUPOS = { ambiente: 'Ambiente e vazões', ar: 'Propriedades do ar', produto: 'Dados do terminal (catálogo TROX)', alcance: 'Alcance e comprimento característico', zona: 'Zona ocupada, conforto e eficácia da distribuição', acustica: 'Acústica' };
  var ORDEM = ['ambiente', 'ar', 'produto', 'alcance', 'zona', 'acustica'];

  // ---------------------------------------------------------------- auxiliares
  function ok(v) { return v !== null && v !== undefined && v !== '' && !isNaN(v); }
  function nomeDe(amb) { return amb.nome || 'Ambiente sem nome'; }
  function dataHoje() { var d = new Date(); return ('0' + d.getDate()).slice(-2) + '/' + ('0' + (d.getMonth() + 1)).slice(-2) + '/' + d.getFullYear(); }
  function mesmaIns(x, s) { return ESC.sIns(ESC.chaveIns(x.cand)) === ESC.sIns(ESC.chaveIns(s.cand)); }
  function nPend(r) { return Object.keys(r.erros).length; }
  function rotuloCfg(cam) { var c = H.ui.cat.porCam[cam]; return c ? c.rot : cam; }
  function cfgTxt(cam, v) { var c = H.ui.cat.porCam[cam]; return (typeof v === 'number' ? String(v).replace('.', ',') : '—') + (c && c.un ? ' ' + c.un : ''); }

  // Na folha a situação e a fonte vão em texto: o selo colorido e o botão "fonte" da Seleção viram texto do mesmo campo
  function emTexto(html) {
    return html.replace(/<span class="selo sit sit-[a-z]+">([^<]*)<\/span>/g, '<span class="sit-t">$1</span>')
      .replace(/<button type="button" class="selo norma" data-acao="fonte" data-fonte="([^"]*)" title="Ver a fonte">[^<]*<\/button>/g, '<span class="fonte-m">$1</span>');
  }
  function sitTxt(s) { return '<span class="sit-t">' + esc(SELO[s.selo] || s.selo) + '</span>'; }
  function linhaCV(c, val) { return '<tr><td class="chave">' + esc(c) + '</td><td>' + val + '</td></tr>'; }
  function tabCV(linhas) { return '<table class="sel-tab"><tbody>' + linhas.join('') + '</tbody></table>'; }
  function lista(itens) { return '<ul class="lista-m">' + itens.map(function (t) { return '<li>' + t + '</li>'; }).join('') + '</ul>'; }

  // Texto de regulagem, de zona e de planta que só existiam na tela da v2.1.3 (retirada na v3.0.0; resultados.js, planta.js)
  function regTxt(e) { var r = e.crit.registro; return r === 'sem' ? 'sem registro na peça' : r === 'aberto' ? 'registro 100 % aberto' : 'registro ' + r + ' % aberto'; }
  function recuosTxt(a) { var r = a.zona.recuo; return 'x = 0: ' + f.num(r['-x'], 1) + ' m · x = C: ' + f.num(r['+x'], 1) + ' m · y = 0: ' + f.num(r['-y'], 1) + ' m · y = L: ' + f.num(r['+y'], 1) + ' m'; }
  var PAREDE_NOME = H.ui.planta3 && H.ui.planta3.PAREDE_NOME ? H.ui.planta3.PAREDE_NOME : { x0: 'parede x = 0', xC: 'parede x = C', y0: 'parede y = 0', yW: 'parede y = L' };

  // ---------------------------------------------------------------- tabelas copiadas da tela da v2.1.3 (retirada na v3.0.0; memorial.js)
  function tabelaPassos(passos, prefixo) {
    var h = '', n = 0, vistos = {};
    function grupo(g, titulo) {
      var l = passos.filter(function (p) { return p.grupo === g; });
      if (!l.length) return;
      h += '<h4>' + esc(titulo) + '</h4><table class="passos-m"><thead><tr><th>Item</th><th>Grandeza</th><th>Fórmula</th><th>Substituição</th><th class="num">Resultado</th><th>Fonte</th></tr></thead><tbody>';
      l.forEach(function (p) {
        n++;
        var val = p.valor === null || p.valor === undefined ? '—' : f.numU(p.valor, p.casas === undefined ? 2 : p.casas, p.unidade);
        h += '<tr><td>' + prefixo + '.' + n + '</td><td>' + esc(p.titulo) + '</td><td class="f">' + esc(p.formula) + '</td><td class="f">' + esc(p.subst) + '</td><td class="num"><b>' + esc(val) + '</b></td><td class="fonte">' + esc(p.fonte) + '</td></tr>';
      });
      h += '</tbody></table>';
    }
    ORDEM.forEach(function (g) { vistos[g] = true; grupo(g, GRUPOS[g]); });
    passos.forEach(function (p) { if (p.grupo && !vistos[p.grupo]) { vistos[p.grupo] = true; grupo(p.grupo, p.grupo); } });   // grupo fora da lista conhecida: não se perde
    return h;
  }

  function tabelaIndice(ind) {
    var h = '<table class="sel-tab"><thead><tr><th>Critério</th><th>Avaliação</th><th class="num">Fator</th><th class="num">Máx.</th><th class="num">Pontos</th></tr></thead><tbody>';
    ind.parcelas.forEach(function (p) { h += '<tr><td>' + esc(p.nome) + '</td><td>' + esc(p.det) + '</td><td class="num">' + f.num(p.f, 2) + '</td><td class="num">' + p.max + '</td><td class="num">' + f.num(p.pts, 1) + '</td></tr>'; });
    h += '<tr><td colspan="4"><b>Soma</b></td><td class="num"><b>' + f.num(ind.base, 1) + '</b></td></tr>';
    ind.fatores.forEach(function (x) { h += '<tr><td colspan="4">× ' + esc(x.nome) + '</td><td class="num">× ' + f.num(x.fator, 2) + '</td></tr>'; });
    return h + '<tr><td colspan="4"><b>Nota da solução</b></td><td class="num"><b>' + f.num(ind.total, 1) + '</b></td></tr></tbody></table>';
  }

  // De onde vem o limite de ruído do ambiente: a mesma regra de limiteAcustico do motor (finalidade sem valor na norma) e o caso do limite digitado
  function origemRuido(e) {
    var apl = D.dados.normas.nbr10152.porId(e.crit.aplicacao), ap = AD.limiteRuido(e.crit.aplicacao);
    if (apl && apl.semNorma) return 'limite de projeto: finalidade sem valor na NBR 10152';
    if (!isNaN(ap) && ap !== e.crit.dbaMax) return 'limite informado no ambiente; a NBR 10152 dá ' + f.num(ap, 0) + ' dB(A) para a aplicação';
    return 'NBR 10152';
  }

  function entradasTabela(e, a) {
    var cl = D.motor.selecao.classeVelocidade(e), rf = D.dados.normas.bocas.retornoFace[e.retorno.posicao], pe = e.geo.paredesExternas || {};
    var ext = ['x0', 'xC', 'y0', 'yW'].filter(function (k) { return pe[k]; }).map(function (k) { return PAREDE_NOME[k]; });
    var it = [
      ['Comprimento × largura × pé-direito', f.num(e.geo.C, 2) + ' × ' + f.num(e.geo.W, 2) + ' × ' + f.num(e.geo.H, 2) + ' m'],
      ['Altura de instalação / montagem', f.num(e.geo.Hinst, 2) + ' m / ' + (e.geo.montagem === 'forro' ? 'rente ao forro (jato aderido, efeito Coandă)' : 'duto aparente / livre suspenso (jato livre, alcance × 0,707 — ASHRAE Fundamentals 2021, p. 20.7, l. 20)')],
      ['Zona ocupada (NBR 16401-2, p. 8, l. 11)', 'até ' + f.num(a.zo, 2) + ' m (' + POSTURA[e.geo.postura] + '); paredes externas: ' + (ext.length ? ext.join(', ') : 'nenhuma') + '; recuos ' + recuosTxt(a)],
      ['Vazão de insuflamento', f.num(a.Q, 0) + ' m³/h (' + (e.ar.modo === 'carga' ? 'pelo calor sensível do ambiente de ' + f.num(e.ar.qs, 0) + ' W, sem ar exterior, sem latente, sem calor ao retorno' : 'informada') + ')'],
      ['ΔT de insuflamento / temperatura operativa / umidade relativa / altitude', f.num(e.ar.dT, 1) + ' °C / ' + f.num(a.to, 1) + ' °C (padrão do app; faixa de conforto: NBR 16401-1, p. 12, l. 6) / ' + f.num(a.ur, 0) + ' % / ' + f.num(e.ar.z, 0) + ' m'],
      ['Vazão de retorno', f.num(e.ar.retornoPct, 0) + ' % = ' + f.num(a.Qret, 0) + ' m³/h; grelhas: ' + rf.nome + '; ' + (e.retorno.tipo === 'plenum' ? 'retorno por plenum' : 'retorno dutado') + (e.retorno.modular ? '; forro modular 625 mm' : '')],
      ['Aplicação', (D.dados.normas.nbr10152.porId(e.crit.aplicacao) || { nome: '—' }).nome + ' — velocidade na boca (prática de projeto): ' + cl.nome + ' (' + f.num(cl.min, 1) + '–' + f.num(cl.max, 1) + ' m/s)'],
      ['Limites', 'ruído ' + f.num(e.crit.dbaMax, 0) + ' dB(A) (' + origemRuido(e) + '); perda de carga máxima ' + f.num(e.crit.dpMax * PA, 1) + ' Pa (' + f.num(e.crit.dpMax, 2) + ' mmCA); velocidade do ar na zona ocupada: ' +
        (e.crit.vzoModo === 'projeto' ? 'limite de projeto ' + f.num(e.crit.vzoMax, 2) + ' m/s' : 'NBR 16401-2, p. 21, l. 18 — calculado pela temperatura operativa') + (e.crit.controleLocal ? '; ocupantes com controle local da velocidade (6.3.2.3)' : '')],
      ['Regulagem / registro / acessório / acústica do ambiente', (e.crit.regulagemRamal ? 'registro no ramal' : 'sem registro no ramal') + ' / ' + regTxt(e) + ' / ' + e.crit.acessorio + ' / ' + e.crit.tratamento],
      ['Famílias consideradas', Object.keys(e.familias).filter(function (k) { return e.familias[k]; }).join(', ') + ' · retorno: ' + Object.keys(e.retorno.familias).filter(function (k) { return e.retorno.familias[k]; }).join(', ')]
    ];
    return tabCV(it.map(function (r) { return linhaCV(r[0], esc(r[1])); }));
  }

  // Recomendações de rede e balanceamento (NBR 16401-1:2024, seções 10 e 17): secaoRede da tela da v2.1.3 (retirada na v3.0.0)
  function itensRede(e, a, s, r) {
    var n1 = D.dados.normas.nbr16401_1, tol = n1.tab.tolerancia, it = [];
    if (s) {
      it.push('<b>Insuflamento:</b> ' + s.n + ' boca(s) de ' + f.num(s.Qp, 0) + ' m³/h. Cada boca em ramal próprio derivado do duto-tronco (10.1.2 e 10.1.3 — bocas não diretamente no tronco, salvo ambiente único); registro de regulagem em cada ramal (10.6.1): ' + (e.crit.regulagemRamal ? 'previsto' : '<b>não previsto — recomenda-se prever</b>') + '. Registro na peça: ' + esc(regTxt(e)) + (e.crit.registro === '25' ? ' — <b>fechado 75 %, acima dos 50 % recomendados (10.6.2, ruído)</b>' : '') + '. Registros de lâminas múltiplas de ação oposta (10.6.3). A distribuição correta deve resultar do projeto; os registros servem só para pequenos ajustes (10.6.2).');
      it.push('<b>Tolerância de balanceamento (17.6.3):</b> ±' + f.num(tol * 100, 0) + ' % por boca e ramal → cada difusor entre ' + f.num(s.Qp * (1 - tol), 0) + ' e ' + f.num(s.Qp * (1 + tol), 0) + ' m³/h; ±' + f.num(n1.tab.toleranciaTronco * 100, 0) + ' % nos dutos principais.');
    }
    if (r && a.Qret > 0) {
      if (e.retorno.tipo === 'plenum') it.push('<b>Retorno por plenum:</b> ' + r.n + ' grelha(s) iguais de ' + f.num(r.Qp, 0) + ' m³/h. Sem ramais: o entreforro é o caminho do ar e a distribuição das grelhas (seção anterior) define o escoamento; rota de ar acessível e passível de limpeza e higienização (NBR 16401-3, p. 22, l. 17 e 22); regulagem na própria grelha (9.1.2).');
      else it.push('<b>Retorno dutado:</b> ' + r.n + ' ramal(is) iguais de ' + f.num(r.Qp, 0) + ' m³/h, um por grelha, com registro (10.6.1); fechamento ≤ 50 % (10.6.2); tolerância ±10 % → ' + f.num(r.Qp * (1 - tol), 0) + ' a ' + f.num(r.Qp * (1 + tol), 0) + ' m³/h por grelha (17.6.3).');
      if (r.grupos) it.push('<b>Cobertura do retorno:</b> difusores atendidos por grelha ' + esc(r.grupos.join(' / ')) + '; difusor mais afastado a ' + f.num(r.maxDist, 2) + ' m da grelha mais próxima (regra de projeto: ≤ ' + f.num(r.dMax, 0) + ' m); ' + f.num(r.areaPorGrelha, 0) + ' m² por grelha (≤ ' + D.motor.config.retorno.areaMaxPorGrelha + ' m²).');
    }
    it.push('<b>Perda de carga unitária dos dutos (10.2.3.1):</b> recomendada ' + f.num(n1.perdaUnitaria.recomendada[0], 1) + ' a ' + f.num(n1.perdaUnitaria.recomendada[1], 1) + ' Pa/m (faixa ' + f.num(n1.perdaUnitaria.faixa[0], 1) + ' a ' + f.num(n1.perdaUnitaria.faixa[1], 1) + ' Pa/m) — o dimensionamento dos dutos está fora do escopo deste memorial.');
    it.push('<b>Vazão variável (9.2.2):</b> em sistemas VAV, repetir a seleção na vazão mínima (alcance e velocidade do ar na zona ocupada caem com a vazão).');
    it.push('<b>Ruído (7.4.1, 10.9.4):</b> limite ' + f.num(e.crit.dbaMax, 0) + ' dB(A) (' + origemRuido(e) + ')' + (e.crit.dbaMax < n1.especialista.dbaEquivalente ? ' — sistemas críticos que exijam nível de ruído inferior a NC 30 (equivalência do app: ≈ abaixo de 35 dB(A)): projeto de tratamento acústico com a assistência de um especialista' : '') + '.');
    return it;
  }

  // ---------------------------------------------------------------- seções do fim (copiadas de memorial.js, com as trocas)
  var BASE_NORMAS = 'Base técnica principal: NBR 16401-1, -2 e -3 e ASHRAE Fundamentals 2021. Cada critério cita a cláusula de origem.';
  var METODO = 'Interpolação direta nas tabelas dos catálogos TROX, sem extrapolação; gráficos digitalizados ou modelados, com o erro e as ressalvas declarados em cada passo. Cada alternativa passa pelas verificações de ruído no ambiente, perda de carga, velocidade do ar na zona ocupada e alcance ÷ comprimento característico; a ordem das alternativas segue a nota da solução, que é critério do app, sem norma.';

  function tabelaPremissas() {
    return '<table class="sel-tab"><thead><tr><th>Item</th><th>O que o app adota</th><th>Fonte</th><th>Situação</th></tr></thead><tbody>' + D.motor.premissas().map(function (p) {
      return '<tr data-premissa="' + esc(p.id) + '"><td>' + esc(p.titulo) + '</td><td>' + esc(p.texto) + '</td><td class="fonte">' + esc(p.fonte) + '</td><td>' + esc(p.situacao) + '</td></tr>';
    }).join('') + '</tbody></table>';
  }
  function secaoPremissas(num) {
    return '<h2>' + num + '. Limites e premissas do método</h2><p class="nota">O que o cálculo adota sem documento-fonte primário na biblioteca (fonte secundária, CONFERIR ou premissa declarada com o efeito medido), por prática de projeto ou por critério do app.</p>' + tabelaPremissas();
  }
  function secaoLimites(num) {
    return '<h2>' + num + '. Outros limites declarados</h2>' + lista([
      'As tabelas TROX entram no cálculo como impressas, por interpolação direta e sem extrapolação. As células em que o valor impresso diminui quando a vazão aumenta estão listadas em Referências, Base TROX.',
      'A TROX não publica a área efetiva das grelhas (velocidade sobre a área bruta), nem a correção do alcance por ΔT e por altura de instalação (não aplicada).',
      'A velocidade do ar na zona ocupada é a do eixo do jato ao entrar na zona (decaimento 1/x, TROX "A + B"; encontro de jatos pelo gráfico da C2-005): é um limite superior da velocidade média exigida pela NBR 16401-2, p. 21, l. 18.',
      'Conforto: aplicam-se os limites de velocidade da NBR 16401-2 (6.3.2.3, 6.3.2.4, F.4) e o modelo de draft da ASHRAE (informativo). Não se calculam PMV/SET, velocidade no tornozelo (6.3.3.3), gradiente vertical e assimetria radiante (6.3.3) — exigem temperaturas superficiais e radiantes.',
      'NBR 16401-3: Ez pela Tabela 3; a vazão de ar exterior (5.3) e os sistemas estratificados/personalizados (5.4, 5.5) estão fora do escopo.',
      'NBR 16401-1: dimensionamento dos dutos (10.2) e ruído de dutos/equipamentos (10.9) fora do escopo — só recomendações; os limites da NBR 10152 seguem a edição 2017 (versão corrigida 2020), Tabela 3 (RLAeq); "Área técnica" é valor de projeto.',
      'As regras de distribuição do retorno (1 grelha por 2 difusores, 40 m² por grelha, 7 m, 1,5 m, 0,6 m, L/H ≤ 4) são decisões de projeto, editáveis em Projeto, Mais opções.']);
  }

  // ---------------------------------------------------------------- "Antes de emitir"
  var GRUPOS_EMITIR = [['impede', 'Impede a seleção'], ['conferir', 'Conferir'], ['info', 'Informação']];
  function pendenciasDe(E, i) {
    var l = EM.pendencias(E, rotuloCfg);
    return typeof i === 'number' ? l.filter(function (x) { return x.amb === null || x.amb === i; }) : l;
  }
  function itemEmitir(x) {
    var link = /^#\/selecao/.test(x.rota) ? 'ver' : 'corrigir';
    return '<li class="emitir-' + x.nivel + '"><span class="onde">' + esc(x.onde) + '</span><span class="txt">' + esc(x.texto) +
      (x.detalhes.length ? '<ul class="lista-avisos">' + x.detalhes.map(function (t) { return '<li>' + esc(t) + '</li>'; }).join('') + '</ul>' : '') + '</span>' +
      '<a href="' + esc(x.rota) + '">' + link + '</a></li>';
  }
  function antesDeEmitir(E, i) {
    var l = pendenciasDe(E, i), h = '<section class="cartao" id="antes-emitir"><h2>Antes de emitir</h2>';
    if (!l.length) return h + '<p>Nada a conferir: todos os ambientes têm solução aprovada, sem ressalva nem alerta.</p></section>';
    GRUPOS_EMITIR.forEach(function (g) {
      var it = l.filter(function (x) { return x.nivel === g[0]; });
      if (it.length) h += '<h3 class="emitir-t emitir-t-' + g[0] + '">' + g[1] + '</h3><ul class="emitir">' + it.map(itemEmitir).join('') + '</ul>';
    });
    return h + '</section>';
  }

  // ---------------------------------------------------------------- CSV das alternativas
  function csv(E, i) {
    var F = D.util.fmt, sep = ';', S = P, cab = ['Ambiente', '#', 'Tipo', 'Alternativa', 'Peças', 'Q por peça (m³/h)', 'Velocidade (m/s)', 'Δp (mmCA)', 'LN (dB(A))', 'Ruído no ambiente (dB(A))', 'Alcance mín (m)', 'Alcance máx (m)',
      'T50/L', 'Velocidade do ar na zona ocupada (m/s)', 'PD (%)', 'Ez', 'Jato na grelha (m/s)', 'Situação', 'Nota da solução', 'Motivo'], lin = [cab];
    E.ambientes.forEach(function (amb, k) {
      if (typeof i === 'number' && k !== i) return;
      var r = ESC.resolver(amb, E.projeto).r, res = r.res, nome = nomeDe(amb);
      if (!res) return;
      res.insuflamento.forEach(function (s, j) { lin.push([nome, j + 1, 'Insuflamento', s.titulo, s.n, F.num(s.Qp, 0), F.num(s.vFace, 2), F.num(s.dp, 2), F.num(s.ln, 1), F.num(s.lp, 1), F.num(s.xMin, 2), F.num(s.xMax, 2), F.num(s.t50L, 2), F.num(s.vzo, 3), F.num(s.draft, 1), F.num(s.ez.valor, 1), '', S.SELO[s.selo], F.num(s.indice.total, 1), S.motivos(s)]); });
      res.retorno.forEach(function (s, j) { lin.push([nome, j + 1, 'Retorno', s.titulo, s.n, F.num(s.Qp, 0), F.num(s.vFace, 2), F.num(s.dp, 2), F.num(s.ln, 1), F.num(s.lp, 1), '', '', '', '', '', F.num(s.ez.valor, 1), F.num(s.vJato, 2), S.SELO[s.selo], F.num(s.indice.total, 1), S.motivos(s)]); });
    });
    var txt = String.fromCharCode(65279) + lin.map(function (r) { return r.map(function (c) { return '"' + String(c).replace(/"/g, '""') + '"'; }).join(sep); }).join('\r\n');
    D.util.projeto.baixar('alternativas-difusores.csv', txt, 'text/csv;charset=utf-8');
  }

  // ---------------------------------------------------------------- seção de um ambiente
  function subtitulo(n, k, t) { return '<h3>' + n + '.' + k + ' ' + esc(t) + '</h3>'; }

  // 1. Solução adotada: as mesmas expressões e marcas data-g de secResposta, secNumeros e secRetorno da Seleção
  function subResposta(E, i, v, n) {
    var amb = E.ambientes[i], s = v.sup, rt = v.ret, a = v.r.res.amb, e = v.r.e, comRet = !!(rt && typeof rt.lpTotal === 'number');
    var dpMaxPa = ok(amb.crit.dpMaxPa) ? amb.crit.dpMaxPa : e.crit.dpMax * PA;
    var nRuido = '<span data-g="' + (comRet ? 'lp_total' : 'ins_lp') + '">' + f.num(TS.ruido(v), 1) + '</span> dB(A)';
    var apRuido = 'limite ' + f.num(e.crit.dbaMax, 0) + ' dB(A) · ' + (comRet ? 'insuflamento <span data-g="ins_lp">' + f.num(s.lp, 1) + '</span> + retorno <span data-g="ret_lp">' + f.num(rt.lp, 1) + '</span>' : 'só insuflamento');
    var t50 = s.t50LMax - s.t50L > 1e-9
      ? '<span data-g="ins_t50L">' + f.num(s.t50L, 2) + '</span> a <span data-g="ins_t50LMax">' + f.num(s.t50LMax, 2) + '</span>'
      : '<span data-g="ins_t50L" data-g2="ins_t50LMax">' + f.num(s.t50L, 2) + '</span>';
    var apT50 = s.altaInducao ? 'informativo na alta indução' : 'faixa ' + f.num(s.faixaT50L.min, 1) + ' a ' + f.num(s.faixaT50L.max, 1);
    var origem = (v.adotada ? 'adotada por você (a 1ª opção do app é ' + esc(AD.rotuloSolucao(v.primeira)) + ')' : '1ª opção do app') + (v.ajustada ? '; posições ajustadas na planta' : '');
    var L = [
      linhaCV('Solução adotada', esc(AD.rotuloSolucao(s))),
      linhaCV('Arranjo', '<span data-g="ins_arranjo">' + esc(s.cand.arranjo.descricao) + '</span>'),
      linhaCV('Vazão por peça', '<span data-g="ins_m3h_por_peca">' + f.num(s.Qp, 0) + '</span> m³/h (' + f.num(s.Qp / 3.6, 0) + ' L/s)'),
      linhaCV('Situação', '<span data-g="ins_selo">' + esc(SELO[s.selo] || s.selo) + '</span>'),
      linhaCV('Origem', origem),
      linhaCV('Ruído no ambiente', nRuido + ' · ' + apRuido),
      linhaCV('Perda de carga', '<span data-g="ins_dp_pa">' + f.num(s.dp * PA, 1) + '</span> Pa (<span data-g="ins_dp">' + f.num(s.dp, 2) + '</span> mmCA) · limite ' + f.num(dpMaxPa, 1) + ' Pa'),
      linhaCV('Velocidade do ar na zona ocupada', '<span data-g="ins_vzo">' + f.num(s.vzo, 2) + '</span> m/s · direção ' + esc(s.vzoDir) + ' · ' + esc(P.limiteVzoTxt(a))),
      linhaCV('Alcance a 0,25 m/s ÷ comprimento característico (T50/L)', t50 + ' · ' + apT50)
    ];
    if (a.Qret <= 0) L.push(linhaCV('Retorno', 'sem vazão de retorno'));
    else if (!rt) L.push(linhaCV('Retorno', 'nenhuma grelha das famílias marcadas atende ao domínio publicado para ' + f.num(a.Qret, 0) + ' m³/h com até ' + D.motor.config.retorno.maxPecas + ' grelhas'));
    else {
      L.push(linhaCV('Retorno', esc(P.retTxt(rt)) + ', ' + esc(P.minuscula(rt.faixaFace.nome)) + (v.retAdotada ? ' · adotada por você' : ' · 1ª opção de retorno') + (v.retAjustada ? '; posições ajustadas na planta' : '')));
      L.push(linhaCV('Situação do retorno', '<span data-g="ret_selo">' + esc(SELO[rt.selo] || rt.selo) + '</span>'));
      L.push(linhaCV('Vazão por grelha', f.num(rt.Qp, 0) + ' m³/h (' + f.num(rt.Qp / 3.6, 0) + ' L/s) · ' + rt.n + (rt.n === 1 ? ' grelha' : ' grelhas')));
      L.push(linhaCV('Velocidade de face', '<span data-g="ret_vFace">' + f.num(rt.vFace, 2) + '</span> m/s · área bruta ' + f.num(rt.areaBruta, 3) + ' m² · recomendado ≤ ' + f.num(rt.faixaFace.max, 1)));
      L.push(linhaCV('Perda de carga do retorno', '<span data-g="ret_dp_pa">' + f.num(rt.dp * PA, 1) + '</span> Pa (<span data-g="ret_dp">' + f.num(rt.dp, 2) + '</span> mmCA)'));
      L.push(linhaCV('Ruído do retorno no ambiente', P.dB(rt.lp)));
    }
    var h = subtitulo(n, 1, 'Solução adotada') + tabCV(L);
    if (v.r.res.semAprovada) h += '<p class="aviso-m">' + esc(v.r.res.semAprovada.texto) + '</p>';
    h += '<span hidden data-g="ins_familia">' + esc(ESC.familiaDe(s.cand)) + '</span><span hidden data-g="ins_tam">' + esc(s.cand.familia === 'ADE' ? s.cand.ab + 'x' + s.cand.comp : String(s.cand.tam)) + '</span>' +
      '<span hidden data-g="ins_n">' + s.n + '</span><span hidden data-g="ins_indice">' + f.num(s.indice.total, 0) + '</span>';
    if (rt) h += '<span hidden data-g="ret_n">' + rt.n + '</span><span hidden data-g="ret_HxL">' + rt.H + 'x' + rt.L + '</span><span hidden data-g="ret_familia">' + esc(rt.cand.familia) + '</span><span hidden data-g="ret_indice">' + f.num(rt.indice.total, 0) + '</span>';
    return h;
  }

  function semPartes(html) { return html || '<p class="nota">Nenhum.</p>'; }

  function subInsuflamento(v, n) {
    var s = v.sup, e = v.r.e;
    return subtitulo(n, 4, 'Insuflamento') + '<p><b>' + esc(AD.rotuloSolucao(s)) + '</b> · ' + sitTxt(s) + ' · nota da solução ' + f.num(s.indice.total, 1) + ' de 100</p>' +
      '<h4>Contas</h4>' + tabelaPassos(s.rastro.passos, n + '.4') +
      '<h4>Verificações</h4>' + emTexto(P.tabelaVerifs(s.verifs, e)) +
      '<h4>Nota da solução, parcela a parcela</h4>' + tabelaIndice(s.indice) +
      '<h4>Ressalvas, alertas e notas de método</h4>' + semPartes(P.ressalvas(s.rastro, '') + P.metodos(s.rastro, ''));
  }

  function cabAlt(comFamilia) {
    return '<thead><tr><th>' + (comFamilia ? 'Família e solução' : 'Solução') + '</th><th class="num">Vazão por peça</th><th class="num">Ruído do insuflamento</th><th class="num">Perda de carga</th><th class="num">Velocidade do ar na zona ocupada</th><th class="num">Alcance ÷ L</th><th>Situação</th><th class="num">Nota da solução</th></tr></thead>';
  }
  function linhaAlt(v, s, familia) {
    var adot = mesmaIns(s, v.sup), prim = v.primeira && mesmaIns(s, v.primeira), marcas = [];
    if (adot) marcas.push('adotada'); if (prim) marcas.push('1ª opção do app');
    return '<tr' + (adot ? ' class="adotada"' : '') + '><td class="sol">' + esc(AD.rotuloSolucao(s)) + '<div class="sub">' + (familia !== undefined ? esc(familia) + ' · ' : '') + esc(s.cand.arranjo.descricao) + (marcas.length ? ' · ' + marcas.join(' · ') : '') + '</div></td>' +
      '<td class="num">' + P.vaz(s.Qp) + '</td><td class="num">' + P.dB(s.lp) + '</td><td class="num">' + P.dpTxt(s.dp) + '</td><td class="num">' + f.num(s.vzo, 2) + ' m/s</td><td class="num">' + f.num(s.t50L, 2) + '</td>' +
      '<td>' + sitTxt(s) + '</td><td class="num">' + f.num(s.indice.total, 0) + '</td></tr>';
  }
  function subAlternativas(E, i, v, n) {
    var amb = E.ambientes[i], eq = ESC.equivalentes(amb, E.projeto), fam = ESC.melhorPorFamilia(amb, E.projeto), F0 = f.num(eq.faixa, 0);
    return subtitulo(n, 5, 'Alternativas de insuflamento') + '<p>' + v.r.res.totalInsuflamento + ' combinações avaliadas. A nota não distingue soluções a menos de ' + F0 + ' pontos: dentro dessa faixa, o app põe antes a de menos peças, e a escolha é de projeto.</p>' +
      '<h4>Equivalentes (a até ' + F0 + ' pontos)' + (eq.total > eq.itens.length ? ': as ' + eq.itens.length + ' primeiras de ' + eq.total : '') + '</h4>' +
      '<table class="sel-tab">' + cabAlt(false) + '<tbody>' + eq.itens.map(function (s) { return linhaAlt(v, s); }).join('') + '</tbody></table>' +
      '<h4>Melhor de cada família</h4><table class="sel-tab">' + cabAlt(true) + '<tbody>' + fam.map(function (x) {
        return x.s ? linhaAlt(v, x.s, x.familia) : '<tr><td class="sol">' + esc(x.familia) + '</td><td colspan="7"><span class="sub">sem combinação dentro do catálogo para esta vazão e geometria</span></td></tr>';
      }).join('') + '</tbody></table>';
  }

  function subRetorno(v, n) {
    var rt = v.ret, a = v.r.res.amb, e = v.r.e, cfg = D.motor.config.retorno;
    var h = subtitulo(n, 6, 'Retorno');
    if (!rt) return h + '<p>Nenhuma grelha das famílias marcadas atende ao domínio publicado para ' + f.num(a.Qret, 0) + ' m³/h com até ' + cfg.maxPecas + ' grelhas.</p>';
    var alto = !!(v.ctxRet && v.ctxRet.altoNivel && v.ctxRet.sup);
    var balanc = e.retorno.tipo === 'plenum' ? 'plenum acessível e limpo no entreforro; grelhas iguais, distribuídas para definir o caminho do ar; regulagem na própria grelha (NBR 16401-1, p. 22, l. 19)' :
      rt.n + ' ramal(is) iguais com registro (10.6.1), fechamento ≤ 50 % (10.6.2); TAB ±10 % por boca (17.6.3)';
    h += '<p><b>' + esc(P.retTxt(rt)) + '</b>, ' + esc(P.minuscula(rt.faixaFace.nome)) + ' · ' + sitTxt(rt) + ' · nota da solução ' + f.num(rt.indice.total, 1) + ' de 100</p>';
    h += tabCV([
      linhaCV('Posição e tipo', esc(rt.faixaFace.nome) + ' · ' + (e.retorno.tipo === 'plenum' ? 'retorno por plenum' : 'retorno dutado, um ramal por grelha')),
      linhaCV('Distribuição', (rt.grupos ? 'difusores atendidos por grelha: ' + esc(rt.grupos.join(' / ')) : 'sem difusores de referência') + (rt.maxDist != null ? ' · difusor mais afastado a ' + f.num(rt.maxDist, 2) + ' m da grelha mais próxima (limite ' + f.num(rt.dMax, 0) + ' m)' : '') + (rt.espMin != null ? ' · espaçamento mínimo entre grelhas ' + f.num(rt.espMin, 2) + ' m' : '')),
      linhaCV('Balanceamento', esc(balanc)), linhaCV('Fonte dos dados', esc(rt.fonte))]);
    h += '<h4>Contas</h4>' + tabelaPassos(rt.rastro.passos, n + '.6') +
      '<h4>Verificações</h4>' + emTexto(P.tabelaVerifs(rt.verifs, e)) +
      '<h4>Nota da solução, parcela a parcela</h4>' + tabelaIndice(rt.indice) +
      '<h4>Ressalvas, alertas e notas de método</h4>' + semPartes(P.ressalvas(rt.rastro, 'Retorno') + P.metodos(rt.rastro, 'Retorno'));
    if (v.retLista.length > 1) {
      h += '<h4>Alternativas de retorno</h4><table class="sel-tab"><thead><tr><th>Solução</th><th class="num">Vazão por grelha</th><th class="num">Velocidade de face</th><th class="num">Perda de carga</th><th class="num">Ruído do retorno</th><th class="num">Área por grelha</th>' +
        (alto ? '<th class="num">Jato na grelha</th>' : '') + '<th>Situação</th><th class="num">Nota da solução</th></tr></thead><tbody>' + v.retLista.map(function (x) {
          var adot = ESC.sRet(x.cand) === ESC.sRet(rt.cand);
          return '<tr' + (adot ? ' class="adotada"' : '') + '><td>' + esc(x.titulo) + (adot ? '<div class="sub">adotada</div>' : '') + '</td><td class="num">' + P.vaz(x.Qp) + '</td><td class="num">' + f.num(x.vFace, 2) + ' m/s</td><td class="num">' + P.dpTxt(x.dp) + '</td><td class="num">' + P.dB(x.lp) +
            '</td><td class="num">' + f.num(x.areaPorGrelha, 0) + ' m²</td>' + (alto ? '<td class="num">' + f.num(x.vJato, 2) + ' m/s</td>' : '') + '<td>' + sitTxt(x) + '<div class="sub">' + esc(P.motivos(x)) + '</div></td><td class="num">' + f.num(x.indice.total, 0) + '</td></tr>';
        }).join('') + '</tbody></table>';
    }
    return h;
  }

  function subPlanta(v, n) {
    var s = v.sup, a = v.r.res.amb, PL = H.ui.planta3;
    return subtitulo(n, 7, 'Planta') + '<p class="nota">' + f.num(a.C, 2) + ' × ' + f.num(a.W, 2) + ' m · ' + f.num(a.area, 1) + ' m²</p><div class="planta">' + PL.svg(s, v.ret, a, v.ctxRet, false) + PL.legenda(s, v.ret, a, v.ctxRet) + '</div>' + PL.tabelaCoordenadas(s, v.ret, a, v.ctxRet);
  }

  function subRede(v, n) {
    var e = v.r.e, a = v.r.res.amb;
    return subtitulo(n, 8, 'Rede de dutos e balanceamento — recomendações da NBR 16401-1') + lista(itensRede(e, a, v.sup, v.ret));
  }

  function secaoAmbiente(E, i, num) {
    var amb = E.ambientes[i], v = ESC.resolver(amb, E.projeto), r = v.r, s = v.sup, h = '<h2>' + num + '. ' + esc(nomeDe(amb)) + '</h2>';
    if (nPend(r)) {
      return h + '<p><b>Para selecionar, falta:</b></p>' + lista(Object.keys(r.erros).map(function (k) { return '<b>' + esc(AD.ROTULO[k] || k) + '</b>: ' + esc(r.erros[k]); }));
    }
    if (!s) {
      var erros = r.avisos.filter(function (x) { return x.nivel === 'erro'; });
      if (!r.res && erros.length) return h + '<p class="aviso-m">' + erros.map(function (x) { return esc(x.texto); }).join('<br>') + '</p>';
      return h + '<p class="aviso-m">' + esc(P.FRASE_SEM_SOLUCAO) + '</p>';
    }
    var e = r.e, a = r.res.amb;
    h += subResposta(E, i, v, num);
    h += subtitulo(num, 2, 'Dados de entrada') + entradasTabela(e, a);
    h += subtitulo(num, 3, 'Ambiente, zona ocupada e limites') + tabelaPassos(r.res.rastroAmb.passos, num + '.3');
    h += subInsuflamento(v, num);
    h += subAlternativas(E, i, v, num);
    if (a.Qret > 0) h += subRetorno(v, num);
    h += subPlanta(v, num);
    h += subRede(v, num);
    return h;
  }

  // ---------------------------------------------------------------- resumo e quantitativo
  function secaoResumo(E, indices, num) {
    var linhas = indices.map(function (i) {
      var amb = E.ambientes[i], v = ESC.resolver(amb, E.projeto), s = v.sup, rt = v.ret, a = v.r.res ? v.r.res.amb : null;
      if (!s) return '<tr><td>' + esc(nomeDe(amb)) + '</td><td colspan="7">' + esc(P.opcaoTxt(v.r)) + '</td></tr>';
      return '<tr><td>' + esc(nomeDe(amb)) + '</td><td>' + esc(AD.rotuloSolucao(s)) + '</td><td class="num">' + P.vaz(s.Qp) + '</td><td class="num">' + P.dB(TS.ruido(v)) + '</td><td class="num">' + P.dpTxt(s.dp) + '</td>' +
        '<td>' + (a && a.Qret <= 0 ? 'sem retorno' : (rt ? esc(P.retTxt(rt)) : 'sem grelha')) + '</td><td>' + sitTxt(s) + '</td><td>' + (v.adotada ? 'adotada por você' : '1ª opção do app') + '</td></tr>';
    }).join('');
    var q = EM.quantitativo({ projeto: E.projeto, ambientes: indices.map(function (i) { return E.ambientes[i]; }) });
    function grupo(titulo, itens, rotuloTotal, total) {
      return '<tr class="grupo-q"><td colspan="3"><b>' + titulo + '</b></td></tr>' +
        (itens.length ? itens.map(function (x) { return '<tr><td>' + esc(x.item) + '</td><td class="num">' + x.n + '</td><td>' + esc(x.ambientes.join(', ')) + '</td></tr>'; }).join('') : '<tr><td colspan="3"><span class="sub">nenhum</span></td></tr>') +
        '<tr class="total-q"><td><b>' + rotuloTotal + '</b></td><td class="num"><b>' + total + '</b></td><td></td></tr>';
    }
    return '<h2>' + num + '. Resumo do projeto</h2><table class="sel-tab"><thead><tr><th>Ambiente</th><th>Solução adotada</th><th class="num">Vazão por peça</th><th class="num">Ruído no ambiente</th><th class="num">Perda de carga</th><th>Retorno</th><th>Situação</th><th>Origem</th></tr></thead><tbody>' + linhas + '</tbody></table>' +
      '<h3>Quantitativo</h3><table class="sel-tab"><thead><tr><th>Item</th><th class="num">Peças</th><th>Ambientes</th></tr></thead><tbody>' +
      grupo('Insuflamento', q.ins, 'Total de difusores', q.totalIns) + grupo('Retorno', q.ret, 'Total de grelhas', q.totalRet) + '</tbody></table>' +
      (q.semSolucao.length ? '<p class="nota">Sem solução, fora do quantitativo: ' + esc(q.semSolucao.join(', ')) + '.</p>' : '');
  }

  function secaoBases(E) {
    var alt = EM.configAlteradas(E.projeto), cfg;
    if (!alt.length) cfg = 'Todas no padrão do app.';
    else cfg = alt.length + (alt.length === 1 ? ' alterada' : ' alteradas') + ' em relação ao padrão do app:<table class="sel-tab cfg-m"><thead><tr><th>Configuração</th><th class="num">Valor em uso</th><th class="num">Padrão do app</th></tr></thead><tbody>' +
      alt.map(function (c) { return '<tr><td>' + esc(rotuloCfg(c.cam)) + '</td><td class="num">' + esc(cfgTxt(c.cam, c.valor)) + '</td><td class="num">' + esc(cfgTxt(c.cam, c.padrao)) + '</td></tr>'; }).join('') + '</tbody></table>';
    return '<h2>1. Bases de cálculo</h2>' + tabCV([linhaCV('Normas', esc(BASE_NORMAS)), linhaCV('Método', esc(METODO)),
      linhaCV('Altitude', f.num(E.projeto.altitude, 0) + ' m'), linhaCV('Configurações', cfg)]);
  }


  // ---------------------------------------------------------------- tela
  function tela(E, U, R) {
    var i = U.temIndice ? U.amb : null, p = E.projeto, N = E.ambientes.length;
    if (i !== null && !E.ambientes[i]) i = null;
    D.motor.config = p.config;
    var indices = i === null ? E.ambientes.map(function (a, k) { return k; }) : [i];

    var fora = '<div class="nao-imprime">' + C.cabeca('Passo 4 de 4', 'Memorial', 'É este o documento que sai em PDF. Ele é montado a partir do que está nas telas, sem redigitação.') +
      '<div class="acoes mem-acoes"><button type="button" class="botao prim" data-acao="pdf">Gerar PDF</button><button type="button" class="botao" data-acao="salvar">Salvar arquivo do projeto</button>' +
      '<button type="button" class="botao" data-acao="csv-alternativas"' + (i !== null ? ' data-amb="' + i + '"' : '') + '>Exportar alternativas (CSV)</button>' +
      '<span class="fraco">No diálogo de impressão, escolha “Salvar como PDF”.</span></div>';
    if (N > 1) {
      fora += '<nav class="amb-nav mem-nav" aria-label="Escopo do memorial"><a href="#/memorial"' + (i === null ? ' aria-current="page"' : '') + '>Projeto inteiro</a>' +
        E.ambientes.map(function (a, k) { return '<a href="#/memorial/' + k + '"' + (i === k ? ' aria-current="page"' : '') + '>' + esc(nomeDe(a)) + '</a>'; }).join('') + '</nav>';
    }
    fora += antesDeEmitir(E, i === null ? undefined : i) + '</div>';

    var s = '<div class="cab-f"><div><h1>Memorial de cálculo: seleção de difusores e grelhas</h1><div>' + esc(p.nome || 'Projeto sem nome') + '</div></div>' +
      '<div>Revisão ' + esc(p.revisao) + '<br>' + dataHoje() + '<br>' + (p.responsavel ? esc(p.responsavel) : '<em>responsável não informado</em>') + '</div></div>' +
      '<p class="nota">Gerado pelo app Seleção de Difusores e Grelhas TROX v' + esc(H.versao) + ' · base de dados ' + esc(D.versaoBase) + '</p>';
    s += secaoBases(E) + secaoResumo(E, indices, 2);
    var num = 2;
    indices.forEach(function (k) { num++; s += secaoAmbiente(E, k, num); });
    s += secaoPremissas(++num) + secaoLimites(++num);

    return fora + '<article class="folha">' + s + '</article>';
  }

  H.ui.telaMemorial = { tela: tela, antesDeEmitir: antesDeEmitir, csv: csv };
})(window.HVAC, window.Difusores);

</script>
<script>
/* ==== js/interface/manifesto.js ==== */
/* Manifesto dos difusores para a casca comum (_plataforma-hvac, casca.js; contrato em docs\GUIA_INTERFACE.md de lá).
   Aqui fica só o que é deste app: rotas e trilha, faixa de resultado, arquivo de projeto (formato 4), limites dos campos e
   ações de ambiente, de famílias e de configuração. Estado, armazenamento, gaveta, paleta, tema e eventos são da casca.
   O motor continua em window.Difusores (D): a casca não o conhece; `calcular` passa cada ambiente pelo adaptador
   (D.util.adaptador) e devolve às telas R = { amb: [{ e, erros, avisos, res, sup, ret }] }, na ordem de E.ambientes. */
(function (H, D) {
  'use strict';
  var f = H.util.fmt, esc = f.esc, T = H.ui.telas, TS = H.ui.telaSelecao, TM = H.ui.telaMemorial, K = H.ui.api, U = H.ui.U, CAT = H.ui.cat, AD = D.util.adaptador, F4 = D.util.formato4, ESC = D.util.escolha;
  var SELO = { aprovado: 'Aprovado', ressalva: 'Aprovado com ressalva', reprovado: 'Reprovado' };
  function proj() { return K.projeto(); }      // projeto aberto (o mesmo objeto que a casca guarda)
  function plural(n, um, varios) { return n + ' ' + (n === 1 ? um : varios); }
  function nPend(r) { return Object.keys(r.erros).length; }
  function adotada(E, i) { return ESC.resolver(E.ambientes[i], E.projeto); }   // a solução adotada do ambiente (a 1ª opção do app, enquanto nada for adotado)
  // "#/selecao" é o conjunto e "#/selecao/N" é o ambiente N; com um ambiente só, "#/selecao" já abre a Seleção dele
  function selecaoDeUm(E) { return E.ambientes.length === 1 || U.temIndice; }
  function ambDaAcao(el) { var E = proj(), i = +el.getAttribute('data-amb'); return { E: E, i: i, amb: E.ambientes[i] || null }; }
  // O candidato de uma linha das listas da Seleção: data-lista = 'equiv' | 'fam' | 'qtd', data-i = posição na lista
  function candDaLista(amb, E, lista, i) {
    var x;
    if (lista === 'equiv') { x = ESC.equivalentes(amb, E.projeto).itens[i]; return x ? x.cand : null; }
    if (lista === 'fam') { x = ESC.melhorPorFamilia(amb, E.projeto)[i]; return x && x.s ? x.s.cand : null; }
    if (lista === 'qtd') { x = ESC.porQuantidade(amb, E.projeto)[i]; return x ? x.s.cand : null; }
    return null;
  }
  function txtDelta(d) { if (!d || isNaN(d)) return ''; return plural(Math.abs(d), 'peça', 'peças') + (d < 0 ? ' a menos' : ' a mais'); }

  /* Planta da Seleção: a casca redesenha a tela inteira e chama depoisDeDesenhar (H.app) ao terminar; o arraste é ligado aqui, toda vez
     que uma planta nova entra na tela. Cada arraste aceito pelo motor grava as posições no ambiente e redesenha. */
  function ligarPlanta() {
    var alvo = document.querySelector('#tela .planta[data-amb]');
    if (!alvo) { H.ui.planta3.movendo = false; return; }   // "Mover difusores" (celular, M4) vale até sair da Seleção
    if (alvo.getAttribute('data-ligada')) return;
    alvo.setAttribute('data-ligada', '1');
    var E = proj(), amb = E.ambientes[+alvo.getAttribute('data-amb')], v = amb ? ESC.resolver(amb, E.projeto) : null;
    if (!v || !v.sup) return;
    H.ui.planta3.ligarArraste(alvo, v.sup, v.r.res.amb,
      function (idx, x, y) { if (ESC.mover(amb, E.projeto, idx, x, y)) K.guardar(); K.desenhar(); },
      v.ret ? function (idx, x, y) { if (ESC.moverRet(amb, E.projeto, idx, x, y)) K.guardar(); K.desenhar(); } : null);
  }

  function duplicar(i) {
    var E = proj(), copia = JSON.parse(JSON.stringify(E.ambientes[i]));
    copia.nome = copia.nome + ' (cópia)';
    E.ambientes.splice(i + 1, 0, copia);
    K.guardar();
    location.hash = '#/ambiente/' + (i + 1);
  }
  function novoAmbiente() {
    var E = proj();
    E.ambientes.push(F4.novoAmbiente(E.projeto, 'Ambiente ' + (E.ambientes.length + 1)));
    U.aberto = { geo: true }; K.guardar();
    location.hash = '#/ambiente/' + (E.ambientes.length - 1);
  }
  // Alteração de entrada: a alternativa adotada fica; as posições ajustadas à mão valiam para a seleção que estava na tela e são descartadas
  function descartarManual(amb) { ESC.aoAlterarEntrada(amb); }

  /* Importação de ambientes da carga térmica (D.util.importaCT): o arquivo é lido por um campo próprio, os ambientes entram no fim da lista
     e o relatório abre numa janela da casca (K.relatorio). A casca limpa a janela a cada troca de rota; com { manter: true } ela
     sobrevive à troca para #/ambientes. */
  function janelaCT(titulo, nome, corpo) {
    return '<h2>' + esc(titulo) + '</h2><p class="suave" style="margin-bottom:10px">Arquivo <b>' + esc(nome) + '</b></p>' + corpo +
      '<div class="acoes" style="margin-top:12px"><button type="button" class="botao prim" data-acao="fechar">Fechar</button></div>';
  }
  // Arquivo recusado: janela própria com "Fechar" (sem relatório nem botão de salvar)
  function recusarCT(html) {
    var mudar = location.hash !== '#/ambientes';
    K.janela(html, { manter: mudar });
    if (mudar) location.hash = '#/ambientes'; else K.desenhar();
  }
  function importarCT(texto, nome) {
    var E = proj(), obj, r, mudar;
    try { obj = JSON.parse(texto); } catch (e) { obj = undefined; r = { ok: false, ambientes: [], relatorio: [], versaoOrigem: 0, motivo: 'O arquivo não é um JSON válido (' + e.message + ').' }; }
    if (!r) r = D.util.importaCT.importar(obj, E);
    if (!r.ok) { recusarCT(janelaCT('Importação da carga térmica', nome, '<p>' + esc(r.motivo) + '</p>')); return; }
    r.ambientes.forEach(function (a) { E.ambientes.push(a); });
    K.guardar();
    mudar = location.hash !== '#/ambientes';
    K.relatorio({ titulo: 'Importação da carga térmica', nome: nome, resumo: plural(r.ambientes.length, 'ambiente acrescentado', 'ambientes acrescentados'),
      linhas: r.relatorio, texto: D.util.importaCT.texto(r, nome),
      arquivoTxt: String(nome).replace(/\.json$/i, '').replace(/[^\wÀ-ú]+/g, '_') + '_relatorio_importacao_ct.txt', manter: mudar });
    if (mudar) location.hash = '#/ambientes'; else K.desenhar();
  }
  function base64Utf8(b64) {
    var bin = atob(b64.replace(/-/g, '+').replace(/_/g, '/')), pct = '', i;
    for (i = 0; i < bin.length; i++) pct += '%' + ('0' + bin.charCodeAt(i).toString(16)).slice(-2);
    return decodeURIComponent(pct);
  }

  H.app = {
    id: 'difusores',
    nome: 'Difusores TROX',
    rotuloVersao: 'v' + H.versao,
    chave: 'hvac.difusores.v1',
    paletaDica: 'Digite um comando ou o nome de um ambiente',
    estado: { amb: 0, aberto: { geo: true } },

    rotas: {
      inicio: { tela: function (E, U, R) { return T.inicio(E, R); } },
      projeto: { tela: function (E, U, R) { return T.projeto(E, R); }, faixa: true },
      ambientes: { tela: function (E, U, R) { return T.ambientes(E, R); }, faixa: true },
      ambiente: { tela: function (E, U, R) { return T.ambiente(E, U.amb, R); }, indice: 'amb', passo: 'ambientes', faixa: true },
      selecao: { tela: function (E, U, R) { return selecaoDeUm(E) ? TS.ambiente(E, Math.min(U.amb, E.ambientes.length - 1), R) : TS.conjunto(E, R); }, indice: 'amb', larga: true },
      // "#/memorial" é o projeto inteiro e "#/memorial/N" só o ambiente N (a tela usa U.temIndice, como selecaoDeUm); a casca imprime a rota com imprime: true
      memorial: { tela: function (E, U, R) { return TM.tela(E, U, R); }, indice: 'amb', larga: true, imprime: true },
      // Tabelas de norma e de prática e Base TROX, só leitura; fora da trilha
      referencias: { tela: function (E, U, R) { return H.ui.telaReferencias.tela(E, U, R); }, larga: true }
    },

    trilha: [
      { r: 'projeto', t: 'Projeto', s: function (E) { return E.projeto.responsavel ? 'altitude ' + f.num(E.projeto.altitude, 0) + ' m' : 'falta o responsável'; }, pend: function (E) { return !E.projeto.responsavel; } },
      { r: 'ambientes', t: 'Ambientes', s: function (E, R) { var n = R.amb.filter(nPend).length; return plural(E.ambientes.length, 'ambiente', 'ambientes') + (n ? ' · ' + n + ' a completar' : ''); },
        pend: function (E, R) { return R.amb.some(nPend); } },
      { r: 'selecao', t: 'Seleção', s: function (E) { var n = E.ambientes.filter(function (a, i) { var s = adotada(E, i).sup; return s && s.selo !== 'reprovado'; }).length; return n + ' de ' + E.ambientes.length + ' com solução aprovada'; } },
      { r: 'memorial', t: 'Memorial', s: function (E) { return 'revisão ' + E.projeto.revisao; } }
    ],

    calcular: function (E) { return { amb: E.ambientes.map(function (a) { return AD.calcular(a, E.projeto); }) }; },

    /* O número cuja variação a faixa mostra depois de cada alteração: as peças de insuflamento da solução adotada
       (no ambiente aberto, as dele; em Projeto e Ambientes, o total). Ambiente sem solução não entra na conta. */
    medida: function (E) {
      function pecas(i) { var s = adotada(E, i).sup; return s ? s.n : NaN; }
      if (U.tela === 'ambiente' && E.ambientes[U.amb]) return pecas(U.amb);
      return E.ambientes.reduce(function (t, a, i) { return t + (pecas(i) || 0); }, 0);
    },

    // No ambiente aberto: a solução adotada dele (a 1ª opção do app, enquanto nada for adotado). Em Projeto e Ambientes: o conjunto.
    faixa: function (E, R, U) {
      if (U.tela === 'ambiente' && R.amb[U.amb]) {
        var r = R.amb[U.amb], v = adotada(E, U.amb), s = v.sup, falta = Object.keys(r.erros).map(function (k) { return (AD.ROTULO[k] || k).toLowerCase(); });
        var link = { href: '#/selecao/' + U.amb, texto: 'Ver seleção' }, rot = v.adotada ? 'Adotada por você' : '1ª opção';
        if (falta.length) return { itens: [{ rotulo: 'Seleção', valor: 'a completar: ' + falta.join(', ') }], delta: '', link: null };
        if (!s) return { itens: [{ rotulo: '1ª opção', valor: 'nenhuma combinação das famílias marcadas' }], delta: '', link: link };
        return { itens: [{ rotulo: rot, valor: AD.rotuloSolucao(s) }, { rotulo: 'Vazão por peça', valor: f.num(s.Qp, 0) + ' m³/h' },
          { rotulo: 'Ruído no ambiente', valor: f.num(TS.ruido(v), 1) + ' dB(A)', sec: true }, { rotulo: 'Situação', valor: SELO[s.selo] || s.selo, sec: true }],
          delta: txtDelta(U.delta), link: link };
      }
      var pecas = 0, vazao = 0, ok = 0, alguma = false;
      R.amb.forEach(function (x, i) { var v = adotada(E, i), s = v.sup; if (s) { pecas += s.n; if (s.selo !== 'reprovado') ok++; if (v.adotada) alguma = true; } if (x.res) vazao += x.res.amb.Q; });
      return { itens: [{ rotulo: 'Ambientes', valor: String(E.ambientes.length) }, { rotulo: 'Com solução aprovada', valor: ok + ' de ' + E.ambientes.length },
        { rotulo: alguma ? 'Difusores (solução adotada)' : 'Difusores (1ª opção)', valor: plural(pecas, 'peça', 'peças'), sec: true }, { rotulo: 'Vazão total', valor: f.num(vazao, 0) + ' m³/h', sec: true }],
        delta: txtDelta(U.delta), link: { href: '#/selecao', texto: 'Ver seleção' } };
    },

    // A conta de cada número da Seleção, na gaveta: os passos que o motor gravou no rastro (telaSelecao.conta)
    conta: function (chave, E, U) { return TS.conta(chave, E, U); },

    arquivo: {
      formato: F4.FORMATO,
      versao: F4.VERSAO_FORMATO,
      abrir: function (obj) { return F4.abrir(obj); },                       // converte os formatos 1, 2 e 3, valida e devolve o relatório
      textoRelatorio: function (r, nome) { return F4.texto(r, nome); },
      exemplo: function () { return F4.exemplo(); },
      nome: function (E) { return (E.projeto.nome || 'projeto').replace(/[^\wÀ-ú\-]+/g, '_') + '.difusores.json'; }
    },

    comandos: function (E, U) {
      var lista = [];
      E.ambientes.forEach(function (amb, i) { lista.push({ t: 'Abrir ambiente: ' + amb.nome, fn: function () { location.hash = '#/ambiente/' + i; } }); });
      lista.push({ t: 'Criar ambiente', fn: novoAmbiente });
      if (U.tela === 'ambiente') lista.push({ t: 'Duplicar o ambiente aberto', k: 'Ctrl D', fn: function () { duplicar(U.amb); } });
      H.ui.telaReferencias.SECOES.forEach(function (s) { lista.push({ t: 'Referências: ' + s.titulo, fn: function () { H.ui.telaReferencias.ir(s.id); } }); });
      return lista;
    },

    /* Ajuda (botão do topo): os dois textos de limites são os da aba Ajuda da tela da v2.1.3 (retirada na v3.0.0; paineis.js, renderAjuda), com as trocas
       aprovadas (nomes no lugar das siglas, "nota da solução", "Referências"); "Como usar" é texto novo, com os nomes dos blocos de telas.js. */
    ajuda: [
      { titulo: 'Como usar', html: '<ol class="lista-avisos">' +
        '<li><b>Projeto</b>: nome, responsável e altitude (projeto novo começa em Brasília).</li>' +
        '<li><b>Ambientes</b>: crie um ambiente e preencha os blocos (Geometria e montagem, Ar, Ruído e conforto, Produtos). A faixa no rodapé mostra a solução a cada alteração.</li>' +
        '<li><b>Seleção</b>: a solução adotada, a conta de cada número (clique no número), as alternativas com “adotar” e a planta (arraste um difusor ou uma grelha para ajustar a posição).</li>' +
        '<li><b>Memorial</b>: confira “Antes de emitir” e gere o PDF.</li>' +
        '<li>Salve o arquivo do projeto. Ctrl+K abre a paleta de comandos; Referências traz as tabelas e as fontes.</li></ol>' },
      { titulo: 'O que o app calcula', html: '<ul class="lista-avisos">' +
        '<li>Vazão pelo calor sensível do ambiente, sem ar exterior, sem latente e sem calor ao retorno (Q = Qs·3600/(ρ·cp·ΔT)), com ρ pela altitude e cp do ar úmido; zona ocupada pela postura e pelas paredes externas (NBR 16401-2, p. 8, l. 11); limite de velocidade na zona ocupada pela temperatura operativa (6.3.2.4, F.4) ou sem limite com controle local (6.3.2.3).</li>' +
        '<li>Para cada arranjo (grades n×m; linhas de difusores lineares) e cada tamanho TROX no domínio publicado: velocidade efetiva e no colarinho, Δp, ruído (LN → pressão sonora no ambiente), alcances (mín./máx.; × 0,707 em jato livre — ASHRAE Eq. 12), T50 estimado, comprimento característico L por direção, alcance ÷ comprimento característico (T50/L, ASHRAE), velocidade do ar na zona ocupada (decaimento 1/x — ASHRAE Eq. 4 — e gráfico de jatos opostos da TROX), draft (ASHRAE Fundamentals 2021) e Ez (NBR 16401-3, p. 12, l. 9).</li>' +
        '<li>Verificações: ruído no ambiente (NBR 10152 via 16401-1 7.4.1), velocidade efetiva na boca (prática de projeto), Δp, alcance ÷ comprimento característico (T50/L), velocidade do ar na zona ocupada (NBR 16401-2), draft, alcance ≤ 1,5·altura, compatibilidade com o vão, Ez, regulagem de vazão (9.1.2), registro ≤ 50 % (10.6.2), validade de ΔT e de pé-direito do catálogo.</li>' +
        '<li>Retorno com engenharia: número mínimo de grelhas (1 por 2 difusores; 40 m² por grelha), posicionamento fora dos jatos de insuflamento (campo de velocidade no teto, curto-circuito — NBR 16401-1, p. 22, l. 19), cobertura (difusor a ≤ 7 m da grelha), espaçamento, formato, forro modular, velocidade de face por posição, Ez com o retorno alto ou baixo, balanceamento (um ramal por grelha, TAB ±10 %).</li>' +
        '<li>Nota da solução de 0 a 100 com pesos editáveis; fatores por reprovação, dado estimado e regra estendida; ranking com faixa de equivalência.</li></ul>' },
      { titulo: 'O que o app não calcula (limites declarados)', html: '<ul class="lista-avisos">' +
        '<li>T50 (alcance a 0,25 m/s): a TROX publica alcances a 0,5/0,3 m/s (ADLQ e ADLR) e 0,5 m/s (ADE); o T50 é estimado pelo decaimento v ∝ 1/x e é um limite superior, declarado como nota de método (não muda o selo nem a nota). ADPI numérico não é apresentado.</li>' +
        '<li>Correção do alcance por ΔT e por altura de instalação: não publicadas pela TROX — não aplicadas (alerta quando a instalação difere de 3 m).</li>' +
        '<li>Área efetiva das grelhas de retorno (não publicada): velocidade sobre a área bruta, com as faixas definidas para área bruta.</li>' +
        '<li>Alta indução (FD, VDW, VD): os catálogos só trazem diagramas — os dados são digitalizados (VD e FD dos traços vetoriais do PDF; VDW da imagem, ±5 %, até +6 % em dois tamanhos). VD apenas em resfriamento (descarga horizontal); correções de registro parcial e ajuste dos anéis de lâminas do VDW não aplicadas. XARTO fora do app: a ficha não publica dados de jato.</li>' +
        '<li>ADLR: tabela de seleção TROX C2-006; quatro células com erro de impressão e a célula do tamanho 2 a 400 m³/h (Δp e dB(A) iguais aos de 450 m³/h, mantidos como impressos) são interpretadas como premissa declarada, com o valor do gráfico ou dos vizinhos ao lado: aparecem em Referências, Base TROX, e geram alerta na alternativa que as usa. ADLQ e grelhas: as células em que o valor impresso cai com a vazão entram como impressas e estão listadas em Referências, Base TROX. Registro parcial, captor e plenum: correções lidas dos gráficos da C2-005 (estimadas). ALS: a tabela da C2-006 (p. 2) ainda não é usada pelo app — não selecionável.</li>' +
        '<li>PMV/SET, velocidade no tornozelo, gradiente vertical e assimetria radiante (NBR 16401-2), vazão de ar exterior (NBR 16401-3), dimensionamento de dutos e ruído de dutos (NBR 16401-1) — ver Referências.</li>' +
        '<li>Fora do domínio publicado nas tabelas, o resultado é “sem solução” — não há extrapolação.</li></ul>' +
        '<p class="fraco">Os parâmetros das normas (NBR 16401-2/-3, ASHRAE) foram lidos das edições de 2024/2021 e ficam em Referências, só para leitura; os da NBR 10152 foram conferidos com a edição 2017 (versão corrigida 2020), Tabela 3; as classes de velocidade das bocas são prática de projeto, a conferir.</p>' }
    ],
    atalhos: [
      { tecla: 'd', quando: function (U) { return U.tela === 'ambiente'; }, fn: function (E, U) { duplicar(U.amb); } }
    ],

    // A casca avisa quando a tela acabou de ser refeita: liga o arraste da planta (?clicar= é da casca)
    depoisDeDesenhar: function () { ligarPlanta(); },

    // Parâmetro de teste (conferir.ps1), como o ?importar= da casca
    parametros: {
      // ?importar-ct=<base64 de um JSON em UTF-8>: roda a importação da carga térmica depois do 1º desenho e vai a #/ambientes
      'importar-ct': function (valor) {
        setTimeout(function () {
          var texto;
          try { texto = base64Utf8(decodeURIComponent(valor)); } catch (e) { recusarCT(janelaCT('Importação da carga térmica', '(parâmetro ?importar-ct=)', '<p>O parâmetro ?importar-ct= não contém um JSON em base64.</p>')); return; }
          importarCT(texto, '(parâmetro ?importar-ct=)');
        }, 0);
      }
    },

    validar: function (caminho, v, E) { return CAT.validar(caminho, v, E); },

    aoAlterar: function (caminho, E) {
      var m = /^amb\.(\d+)\.(.+)$/.exec(caminho), amb;
      if (m) {
        amb = E.ambientes[+m[1]];
        if (m[2] === 'geo.postura') amb.geo.zo = null;            // trocar a postura volta a zona ocupada à altura da postura (como na v2.1.3)
        if (m[2] === 'crit.aplicacao') amb.crit.dbaMax = null;    // trocar a aplicação volta o limite de ruído ao da aplicação (idem)
        if (m[2] !== 'nome') descartarManual(amb);
        return;
      }
      if (/^projeto\.config\./.test(caminho)) {                   // configuração não fica vazia: campo apagado volta ao padrão
        var cam = caminho.slice('projeto.config.'.length), v = CAT.ler(E.projeto.config, cam);
        if (v === null || v === undefined) CAT.gravar(E.projeto.config, cam, CAT.padraoConfig(cam));
      }
      // altitude não fica vazia: campo apagado volta à de Brasília, o padrão do projeto novo
      if (caminho === 'projeto.altitude' && (E.projeto.altitude === null || E.projeto.altitude === undefined)) E.projeto.altitude = F4.ALTITUDE_PADRAO;
      if (/^projeto\.(config\.|altitude$)/.test(caminho)) E.ambientes.forEach(descartarManual);
    },

    acoes: {
      // Liga e desliga um valor verdadeiro/falso (família, parede externa, opção de marcar)
      alternar: function (el) { K.alterar(el.getAttribute('data-caminho'), function (t) { t.o[t.k] = !t.o[t.k]; }); },
      // Marca ou limpa um grupo de famílias: data-caminho aponta uma chave do grupo; data-valor = 'sim' | 'nao'
      marcar: function (el) {
        var v = el.getAttribute('data-valor') === 'sim';
        K.alterar(el.getAttribute('data-caminho'), function (t) { Object.keys(t.o).forEach(function (k) { t.o[k] = v; }); });
      },
      // "voltar ao padrão": nas configurações o padrão é um número (o da v2.1.3); nos demais campos, vazio = acompanha o padrão
      voltar: function (el) {
        var caminho = el.getAttribute('data-caminho');
        if (!/^projeto\.config\./.test(caminho)) return K.acoes.voltar(el);
        K.alterar(caminho, function (t) { t.o[t.k] = CAT.padraoConfig(caminho.slice('projeto.config.'.length)); });
        return null;
      },
      'config-padrao': function (el) {
        var E = proj(), n = +el.getAttribute('data-nivel') || 0;
        if (!window.confirm(n ? 'Voltar ao padrão todas as configurações deste nível?' : 'Voltar ao padrão todas as configurações do projeto?')) return;
        K.alterar('projeto.config.alternativas', function () { CAT.restaurar(E.projeto.config, n); });
      },
      // Seleção: adotar uma alternativa (o retorno é refeito para ela), voltar à 1ª opção do app e desfazer os arrastes da planta
      adotar: function (el) {
        var x = ambDaAcao(el), c = x.amb ? candDaLista(x.amb, x.E, el.getAttribute('data-lista'), +el.getAttribute('data-i')) : null;
        if (c) { ESC.adotar(x.amb, x.E.projeto, c); K.guardar(); }
      },
      'adotar-ret': function (el) {
        var x = ambDaAcao(el), s = x.amb ? ESC.resolver(x.amb, x.E.projeto).retLista[+el.getAttribute('data-i')] : null;
        if (s) { ESC.adotarRet(x.amb, x.E.projeto, s.cand); K.guardar(); }
      },
      'voltar-primeira': function (el) { var x = ambDaAcao(el); if (x.amb) { ESC.voltarPrimeira(x.amb); K.guardar(); } },
      'restaurar-pos': function (el) { var x = ambDaAcao(el); if (x.amb) { ESC.restaurar(x.amb, x.E.projeto); K.guardar(); } },
      'restaurar-ret': function (el) { var x = ambDaAcao(el); if (x.amb) { ESC.restaurarRet(x.amb); K.guardar(); } },
      // Celular (M4, F4): liga e desliga o arraste na planta; a tela é redesenhada com o botão e a planta no estado novo
      'mover-planta': function () { H.ui.planta3.movendo = !H.ui.planta3.movendo; },
      // Memorial: baixa as alternativas em CSV (todos os ambientes, ou só o de data-amb)
      'csv-alternativas': function (el) { var a = el.getAttribute('data-amb'); TM.csv(proj(), a === null || a === '' ? undefined : +a); return null; },
      // Referências: botão de seção (rola até o id) e exportação da base TROX em JSON
      'ir-referencia': function (el) { H.ui.telaReferencias.ir(el.getAttribute('data-ref')); return null; },
      'exportar-base': function () { D.util.projeto.baixar('base-trox.json', JSON.stringify(D.dados, null, 1)); return null; },
      // Ambientes: importar ambientes de um arquivo da carga térmica (campo de arquivo próprio); o relatório salva pelo botão da casca
      'importar-ct': function () {
        var campo = document.createElement('input');
        campo.type = 'file'; campo.accept = '.json,application/json'; campo.style.display = 'none';
        campo.addEventListener('change', function () {
          var arq = campo.files && campo.files[0];
          if (!arq) { campo.remove(); return; }
          var leitor = new FileReader();
          leitor.onload = function () { importarCT(String(leitor.result).replace(/^\uFEFF/, ''), arq.name); campo.remove(); };
          leitor.readAsText(arq);
        });
        document.body.appendChild(campo);
        campo.click();
        return null;
      },
      // Ambiente importado: grava no campo Largura a sugestão (área da carga térmica ÷ comprimento), pelo caminho de um campo digitado
      'usar-largura': function (el) {
        var x = ambDaAcao(el), w = x.amb ? D.util.importaCT.larguraSugerida(x.amb.areaCT, x.amb.geo.C) : null;
        if (w !== null) K.alterar('amb.' + x.i + '.geo.W', function (t) { t.o[t.k] = w; });
        return null;
      },
      'novo-amb': novoAmbiente,
      duplicar: function (el) { duplicar(+el.getAttribute('data-amb')); },
      excluir: function (el) {
        var E = proj(), i = +el.getAttribute('data-amb');
        if (E.ambientes.length > 1 && window.confirm('Excluir o ambiente “' + E.ambientes[i].nome + '”?')) { E.ambientes.splice(i, 1); U.delta = 0; K.guardar(); }
      },
      'novo-projeto': function () {
        if (!window.confirm('Começar um projeto novo? O projeto aberto sai da tela (salve o arquivo antes, se quiser guardá-lo).')) return;
        var E = proj(), novo = F4.novoProjeto();
        E.projeto = novo.projeto; E.ambientes = novo.ambientes; U.erros = {}; U.importacao = null; K.guardar();
        location.hash = '#/projeto';
      }
    }
  };
})(window.HVAC, window.Difusores);

</script>
<script>window.HVAC.ui.iniciar();</script>
</body>
</html>
